		<cim:TransformerEnd.Terminal rdf:resource="#_44132906-2926-4018-b7d0-2997c0d0d678"/>
		<entsoe:IdentifiedObject.shortName>BE_TR2_HVDC1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>244df133-a500-423b-8a07-bfec41a98920</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000678</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_9e4b16bb-c8fd-4dd7-84ee-c9bdfdf48664">
		<cim:IdentifiedObject.name>BE_TR2_HVDC1</cim:IdentifiedObject.name>
		<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>40.512365</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.ratedS>157.700000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>225.000000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_69a301e8-f6b2-47ad-9f65-52f2eabc9917"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_a2a8f829-f6fd-441f-b4c1-b354316e141f"/>
		<entsoe:IdentifiedObject.shortName>BE_TR2_HVDC1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>9e4b16bb-c8fd-4dd7-84ee-c9bdfdf48664</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000679</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_3581a7e1-95c0-4778-a108-1a6740abfacb">
		<cim:IdentifiedObject.name>BE_TR2_HVDC2</cim:IdentifiedObject.name>
		<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>40.512365</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.ratedS>157.700000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>225.000000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4ebd554c-1cdb-4f3d-8dd0-dfd4bda8e18c"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_fd64173b-8fb5-4b66-afe5-9a832e6bcb45"/>
		<entsoe:IdentifiedObject.shortName>BE_TR2_HVDC2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>3581a7e1-95c0-4778-a108-1a6740abfacb</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000680</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_922f1973-62d7-4190-9556-39faa8ca39b8">
		<cim:IdentifiedObject.name>BE_TR2_HVDC2</cim:IdentifiedObject.name>
		<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>0e+000</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.ratedS>157.700000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>123.900000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_39100880-cb7a-4a8d-9ac0-de8c6a35eb7e"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4ebd554c-1cdb-4f3d-8dd0-dfd4bda8e18c"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_5b52e14e-550a-4084-91cc-14ec5d38e042"/>
		<entsoe:IdentifiedObject.shortName>BE_TR2_HVDC2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>922f1973-62d7-4190-9556-39faa8ca39b8</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000681</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:PowerTransformerEnd>
	<cim:RaiseLowerCommand rdf:ID="_d5d18fb4-84eb-9e45-8e84-f9e50344aa99">
		<cim:IdentifiedObject.name>CMD_RL_1</cim:IdentifiedObject.name>
		<cim:RaiseLowerCommand.ValueAliasSet rdf:resource="#_fc3b81f3-544f-1f44-9fda-6d9924f20f51"/>
		<cim:Control.PowerSystemResource rdf:resource="#_8454cdd5-2990-b343-9759-5c67e0630d62"/>
		<cim:AnalogControl.AnalogValue rdf:resource="#_024bd190-8e29-364e-b570-329ad9f7b5d5"/>
		<cim:Control.timeStamp>2015-12-02T16:06:06</cim:Control.timeStamp>
		<cim:Control.operationInProgress>true</cim:Control.operationInProgress>
		<cim:Control.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Control.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
		<cim:Control.controlType>ThreePhaseActivePower</cim:Control.controlType>
		<cim:AnalogControl.maxValue>39.99</cim:AnalogControl.maxValue>
		<cim:AnalogControl.minValue>99.99</cim:AnalogControl.minValue>
		<cim:IdentifiedObject.description>CMD_RL_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>d5d18fb4-84eb-9e45-8e84-f9e50344aa99</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>CMD_RL_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000682</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RaiseLowerCommand>
	<cim:RatioTapChanger rdf:ID="_641b8688-b0bc-49c3-9a49-f129851deb4c">
		<cim:IdentifiedObject.name>BE HVDC TR1</cim:IdentifiedObject.name>
		<cim:TapChanger.neutralU>225.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>21</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>11</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>7</cim:TapChanger.normalStep>
		<cim:RatioTapChanger.stepVoltageIncrement>1.000000</cim:RatioTapChanger.stepVoltageIncrement>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_87e1f736-bde8-499e-abf7-90b310825fb1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
		<cim:RatioTapChanger.TransformerEnd rdf:resource="#_c9989583-d2c3-4d52-9f3b-7a98a8211fb6"/>
		<cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_5350c2f2-d5f3-8a46-b181-ff619d3cec9d"/>
		<entsoe:IdentifiedObject.shortName>BE HVDC TR1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE HVDC TR1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>641b8688-b0bc-49c3-9a49-f129851deb4c</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000683</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:ID="_2aa13bb2-8bcd-4f98-b2ce-c3c444e1d2f0">
		<cim:IdentifiedObject.name>BE HVDC TR2</cim:IdentifiedObject.name>
		<cim:TapChanger.neutralU>225.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>21</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>11</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>7</cim:TapChanger.normalStep>
		<cim:RatioTapChanger.stepVoltageIncrement>1.000000</cim:RatioTapChanger.stepVoltageIncrement>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_631dc0c4-8648-4225-a35d-44c5d3dbb74e"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
		<cim:RatioTapChanger.TransformerEnd rdf:resource="#_8243aca3-1d86-40fd-b3cb-ef7e769aa436"/>
		<cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_5350c2f2-d5f3-8a46-b181-ff619d3cec9d"/>
		<entsoe:IdentifiedObject.shortName>BE HVDC TR2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE HVDC TR2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>2aa13bb2-8bcd-4f98-b2ce-c3c444e1d2f0</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000684</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:ID="_955d9cd0-4a10-4031-b008-60c0dc340a07">
		<cim:IdentifiedObject.name>BE-TR2_2</cim:IdentifiedObject.name>
		<cim:TapChanger.neutralU>220.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>25</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>13</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>10</cim:TapChanger.normalStep>
		<cim:RatioTapChanger.stepVoltageIncrement>1.250000</cim:RatioTapChanger.stepVoltageIncrement>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_ee42c6c2-39e7-43c2-9bdd-d397c5dc980b"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
		<cim:RatioTapChanger.TransformerEnd rdf:resource="#_81a18364-0397-48d3-b850-22a0e34b410f"/>
		<cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_5350c2f2-d5f3-8a46-b181-ff619d3cec9d"/>
		<entsoe:IdentifiedObject.shortName>BE-T_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>955d9cd0-4a10-4031-b008-60c0dc340a07</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000685</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:ID="_83cc66dd-8d93-4a2c-8103-f1f5a9cf7e2e">
		<cim:IdentifiedObject.name>BE-TR2_3</cim:IdentifiedObject.name>
		<cim:TapChanger.neutralU>10.500000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>14</cim:TapChanger.normalStep>
		<cim:RatioTapChanger.stepVoltageIncrement>0.800000</cim:RatioTapChanger.stepVoltageIncrement>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_97110e84-7da6-479c-846c-696fdaa83d56"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
		<cim:RatioTapChanger.TransformerEnd rdf:resource="#_35651e25-a77a-46a1-92f4-443d6acce90e"/>
		<cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_5350c2f2-d5f3-8a46-b181-ff619d3cec9d"/>
		<entsoe:IdentifiedObject.shortName>BE-T_3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_3</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>83cc66dd-8d93-4a2c-8103-f1f5a9cf7e2e</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000686</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:ID="_fe25f43a-7341-446e-a71a-8ab7119ba806">
		<cim:IdentifiedObject.name>BE-TR3_1</cim:IdentifiedObject.name>
		<cim:TapChanger.neutralU>220.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:RatioTapChanger.stepVoltageIncrement>0.625000</cim:RatioTapChanger.stepVoltageIncrement>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_38f972bc-b7fd-4e75-8c24-379a86fbb506"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
		<cim:RatioTapChanger.TransformerEnd rdf:resource="#_e1f661c0-971d-4ce5-ad39-0ec427f288ab"/>
		<cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_5350c2f2-d5f3-8a46-b181-ff619d3cec9d"/>
		<entsoe:IdentifiedObject.shortName>BE-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR3_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>fe25f43a-7341-446e-a71a-8ab7119ba806</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000687</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:ID="_f11b9b1d-96df-4f20-af1c-a51d4cdb7467">
		<cim:IdentifiedObject.name>BE_TR2_HVDC1</cim:IdentifiedObject.name>
		<cim:TapChanger.neutralU>225.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>-10</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>10</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
		<cim:RatioTapChanger.stepVoltageIncrement>1.250000</cim:RatioTapChanger.stepVoltageIncrement>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_40f04fde-8eb3-413b-a594-c4b3eb16b69f"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
		<cim:RatioTapChanger.TransformerEnd rdf:resource="#_9e4b16bb-c8fd-4dd7-84ee-c9bdfdf48664"/>
		<cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_5350c2f2-d5f3-8a46-b181-ff619d3cec9d"/>
		<entsoe:IdentifiedObject.shortName>BE_TR2_HVDC1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>f11b9b1d-96df-4f20-af1c-a51d4cdb7467</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000688</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:ID="_f6b6428b-d201-4170-89f3-4f630c662b7c">
		<cim:IdentifiedObject.name>BE_TR2_HVDC2</cim:IdentifiedObject.name>
		<cim:TapChanger.neutralU>225.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>-15</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>15</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>-2</cim:TapChanger.normalStep>
		<cim:RatioTapChanger.stepVoltageIncrement>1.250000</cim:RatioTapChanger.stepVoltageIncrement>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_da7fa470-044a-42e6-afb7-c6c01e028a07"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
		<cim:RatioTapChanger.TransformerEnd rdf:resource="#_3581a7e1-95c0-4778-a108-1a6740abfacb"/>
		<cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_5350c2f2-d5f3-8a46-b181-ff619d3cec9d"/>
		<entsoe:IdentifiedObject.shortName>BE_TR2_HVDC2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>f6b6428b-d201-4170-89f3-4f630c662b7c</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000689</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RatioTapChanger>
	<cim:RatioTapChangerTable rdf:ID="_5350c2f2-d5f3-8a46-b181-ff619d3cec9d">
		<cim:IdentifiedObject.name>LTC_TAB_1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>LTC_TAB_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>5350c2f2-d5f3-8a46-b181-ff619d3cec9d</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>LTC_TAB_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000690</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RatioTapChangerTable>
	<cim:RatioTapChangerTablePoint rdf:ID="_1bc62852-d0c7-3045-9ae1-52548701ec06">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_5350c2f2-d5f3-8a46-b181-ff619d3cec9d"/>
		<cim:TapChangerTablePoint.b>9.99</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>9.99</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>9.99</cim:TapChangerTablePoint.r>
		<cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.x>9.99</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.ratio>0.99</cim:TapChangerTablePoint.ratio>
	</cim:RatioTapChangerTablePoint>
	<cim:ReactiveCapabilityCurve rdf:ID="_59ff1e53-0e1a-44c0-ada5-7a0b3a660170">
		<cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#CurveStyle.straightLineYValues"/>
		<cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
		<cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.VAr"/>
		<cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.VAr"/>
		<cim:IdentifiedObject.name>BE-G1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>BE-G1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>59ff1e53-0e1a-44c0-ada5-7a0b3a660170</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>BE-G1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000691</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:ReactiveCapabilityCurve>
	<cim:RegularTimePoint rdf:ID="_2944eb88-7f3e-b94f-88d9-3ac0cadf71d7">
		<cim:RegularTimePoint.IntervalSchedule rdf:resource="#_a425852b-184c-4547-b6a6-599a65263f1f"/>
		<cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
		<cim:RegularTimePoint.value1>9.99</cim:RegularTimePoint.value1>
		<cim:RegularTimePoint.value2>0.99</cim:RegularTimePoint.value2>
	</cim:RegularTimePoint>
	<cim:RegularTimePoint rdf:ID="_2bbaca1e-8df1-e448-a4e7-1a8305363f5d">
		<cim:RegularTimePoint.IntervalSchedule rdf:resource="#_a97e3727-b141-ba48-8fd7-7d8843701b8a"/>
		<cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
		<cim:RegularTimePoint.value1>9.99</cim:RegularTimePoint.value1>
		<cim:RegularTimePoint.value2>0.99</cim:RegularTimePoint.value2>
	</cim:RegularTimePoint>
	<cim:RegularTimePoint rdf:ID="_68b1a4bc-5110-6f47-954c-b9f75192f85f">
		<cim:RegularTimePoint.IntervalSchedule rdf:resource="#_c992b87c-691a-eb48-a90b-30f9ce31337c"/>
		<cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
		<cim:RegularTimePoint.value1>9.99</cim:RegularTimePoint.value1>
		<cim:RegularTimePoint.value2>0.99</cim:RegularTimePoint.value2>
	</cim:RegularTimePoint>
	<cim:RegularTimePoint rdf:ID="_ed7346be-ab8e-bf46-8245-4d6f091ff1a9">
		<cim:RegularTimePoint.IntervalSchedule rdf:resource="#_89510303-6ceb-fe44-89a4-4c241853307d"/>
		<cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
		<cim:RegularTimePoint.value1>9.99</cim:RegularTimePoint.value1>
		<cim:RegularTimePoint.value2>0.99</cim:RegularTimePoint.value2>
	</cim:RegularTimePoint>
	<cim:RegularTimePoint rdf:ID="_fa3a9710-e918-684c-9b11-12ffd551f687">
		<cim:RegularTimePoint.IntervalSchedule rdf:resource="#_c2532221-2ef7-c14d-883b-035db6f8827e"/>
		<cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
		<cim:RegularTimePoint.value1>225.5</cim:RegularTimePoint.value1>
		<cim:RegularTimePoint.value2>0.99</cim:RegularTimePoint.value2>
	</cim:RegularTimePoint>
	<cim:RegulatingControl rdf:ID="_af8df1d5-124e-d64d-8d29-034dc90e7d77">
		<cim:IdentifiedObject.name>BE-Anvers</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE-SVC</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_09eedb4b-f975-874e-b0dc-d33331d5334f"/>
		<cim:IdentifiedObject.description>BE-Anvers</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>af8df1d5-124e-d64d-8d29-034dc90e7d77</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000692</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_6ba406ce-78cf-4485-9b01-a34e584f1a8d">
		<cim:IdentifiedObject.name>BE-G1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE-G1</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_ca7974cf-b25e-4898-9221-7154233e5eb2"/>
		<cim:IdentifiedObject.description>BE-G1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>6ba406ce-78cf-4485-9b01-a34e584f1a8d</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000693</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_84bf5be8-eb59-4555-b131-fce4d2d7775d">
		<cim:IdentifiedObject.name>BE-G2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE-G2</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_4bb5407b-b4a5-416c-80ad-1a778ada2b9b"/>
		<cim:IdentifiedObject.description>BE-G2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>84bf5be8-eb59-4555-b131-fce4d2d7775d</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000694</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_4d50f86d-0d12-4ca3-9430-56bb05f9eee6">
		<cim:IdentifiedObject.name>BE_S1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE_S1</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_d5e2e58e-ccf6-47d9-b3bb-3088eb7a9b6c"/>
		<cim:IdentifiedObject.description>BE_S1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>4d50f86d-0d12-4ca3-9430-56bb05f9eee6</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000695</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_67971e8d-518a-408f-9e59-c7601da9a989">
		<cim:IdentifiedObject.name>BE_S2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE_S2</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_22af3121-1a66-4546-bd80-4371f417c644"/>
		<cim:IdentifiedObject.description>BE_S2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>67971e8d-518a-408f-9e59-c7601da9a989</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000696</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_39bfc762-194e-42d9-a8c6-1580a550e601">
		<cim:IdentifiedObject.name>HVDC1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>HVDC1</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_fe727d32-5757-492a-8eec-36eb0f23e698"/>
		<cim:IdentifiedObject.description>HVDC1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>39bfc762-194e-42d9-a8c6-1580a550e601</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000697</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_ab4a970f-1cc1-470d-843f-1197269c9231">
		<cim:IdentifiedObject.name>HVDC2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>HVDC2</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_dd972655-21d1-46fd-bc5f-ff242f60867c"/>
		<cim:IdentifiedObject.description>HVDC2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>ab4a970f-1cc1-470d-843f-1197269c9231</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000698</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RegulatingControl>
	<cim:RegulationSchedule rdf:ID="_c2532221-2ef7-c14d-883b-035db6f8827e">
		<cim:IdentifiedObject.name>REG_SCH_1</cim:IdentifiedObject.name>
		<cim:SeasonDayTypeSchedule.Season rdf:resource="#_ecdff3b4-5ebf-5d47-a7ac-8ec313471f96"/>
		<cim:SeasonDayTypeSchedule.DayType rdf:resource="#_1f2def3a-1108-ac41-80f9-e1439481e375"/>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_af8df1d5-124e-d64d-8d29-034dc90e7d77"/>
		<cim:RegularIntervalSchedule.endTime>2016-12-02T16:06:06</cim:RegularIntervalSchedule.endTime>
		<cim:BasicIntervalSchedule.startTime>2015-12-02T16:06:06</cim:BasicIntervalSchedule.startTime>
		<cim:RegularIntervalSchedule.timeStep>31526000</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.V"/>
		<cim:IdentifiedObject.description>REG_SCH_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>c2532221-2ef7-c14d-883b-035db6f8827e</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>REG_SCH_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000699</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:RegulationSchedule>
	<cim:ReportingGroup rdf:ID="_de8123e9-3661-a84c-bd6f-3dcd576f4b3c">
		<cim:IdentifiedObject.name>REP_GROUP_1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>REP_GROUP_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>de8123e9-3661-a84c-bd6f-3dcd576f4b3c</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>REP_GROUP_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000700</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:ReportingGroup>
	<cim:Season rdf:ID="_ecdff3b4-5ebf-5d47-a7ac-8ec313471f96">
		<cim:IdentifiedObject.name>All</cim:IdentifiedObject.name>
		<cim:Season.startDate>01-01</cim:Season.startDate>
		<cim:Season.endDate>12-31</cim:Season.endDate>
		<cim:IdentifiedObject.description>All</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>ecdff3b4-5ebf-5d47-a7ac-8ec313471f96</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>All</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000701</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Season>
	<cim:SeriesCompensator rdf:ID="_3619970b-7c3d-bf4f-b499-fb0a99efb362">
		<cim:IdentifiedObject.name>BE_SC_1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_09346800-0486-b146-a479-b5a67df9e11b"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_00b17311-075f-48f6-a79b-597f42af4694"/>
		<cim:SeriesCompensator.r>0.99</cim:SeriesCompensator.r>
		<cim:SeriesCompensator.x>0.99</cim:SeriesCompensator.x>
		<cim:SeriesCompensator.varistorPresent>true</cim:SeriesCompensator.varistorPresent>
		<cim:SeriesCompensator.varistorRatedCurrent>99.99</cim:SeriesCompensator.varistorRatedCurrent>
		<cim:SeriesCompensator.varistorVoltageThreshold>9.99</cim:SeriesCompensator.varistorVoltageThreshold>
		<cim:IdentifiedObject.description>BE_SC_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>3619970b-7c3d-bf4f-b499-fb0a99efb362</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>BE_SC_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000702</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:SeriesCompensator>
	<cim:SetPoint rdf:ID="_09257ce4-ada8-4f43-a1da-b0366af15caa">
		<cim:IdentifiedObject.name>SET_PNT_1</cim:IdentifiedObject.name>
		<cim:AnalogControl.AnalogValue rdf:resource="#_024bd190-8e29-364e-b570-329ad9f7b5d5"/>
		<cim:Control.PowerSystemResource rdf:resource="#_3a3b27be-b18b-4385-b557-6735d733baf0"/>
		<cim:Control.controlType>ThreePhaseActivePower</cim:Control.controlType>
		<cim:Control.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.M"/>
		<cim:Control.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
		<cim:Control.operationInProgress>true</cim:Control.operationInProgress>
		<cim:Control.timeStamp>2015-12-02T16:06:06</cim:Control.timeStamp>
		<cim:AnalogControl.minValue>120.0</cim:AnalogControl.minValue>
		<cim:AnalogControl.maxValue>320.0</cim:AnalogControl.maxValue>
		<cim:SetPoint.value>250.0</cim:SetPoint.value>
		<cim:SetPoint.normalValue>156.00</cim:SetPoint.normalValue>
		<cim:IdentifiedObject.description>SET_PNT_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>09257ce4-ada8-4f43-a1da-b0366af15caa</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>SET_PNT_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000703</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:SetPoint>
	<cim:SolarGeneratingUnit rdf:ID="_ea15a4bc-3da5-784b-a417-16be89989995">
		<cim:IdentifiedObject.name>Gen-BE-G7</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:GeneratingUnit.initialP>118.000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.nominalP>255.000000</cim:GeneratingUnit.nominalP>
		<cim:GeneratingUnit.maxOperatingP>200.000000</cim:GeneratingUnit.maxOperatingP>
		<cim:GeneratingUnit.minOperatingP>50.000000</cim:GeneratingUnit.minOperatingP>
		<cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratorControlSource.offAGC"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_37e14a0f-5e34-4647-a062-8bfd9305fa9d"/>
		<cim:GeneratingUnit.ratedGrossMaxP>200.000000</cim:GeneratingUnit.ratedGrossMaxP>
		<cim:GeneratingUnit.ratedNetMaxP>200.000000</cim:GeneratingUnit.ratedNetMaxP>
		<cim:GeneratingUnit.ratedGrossMinP>50.000000</cim:GeneratingUnit.ratedGrossMinP>
		<cim:GeneratingUnit.longPF>0.99</cim:GeneratingUnit.longPF>
		<cim:GeneratingUnit.shortPF>0.99</cim:GeneratingUnit.shortPF>
		<cim:GeneratingUnit.maximumAllowableSpinningReserve>200.000000</cim:GeneratingUnit.maximumAllowableSpinningReserve>
		<cim:GeneratingUnit.governorSCD>99.99</cim:GeneratingUnit.governorSCD>
		<cim:GeneratingUnit.startupCost>99.99</cim:GeneratingUnit.startupCost>
		<cim:GeneratingUnit.totalEfficiency>99.99</cim:GeneratingUnit.totalEfficiency>
		<cim:GeneratingUnit.variableCost>99.99</cim:GeneratingUnit.variableCost>
		<cim:IdentifiedObject.mRID>ea15a4bc-3da5-784b-a417-16be89989995</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>Gen-BE-G7</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000704</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:SolarGeneratingUnit>
	<cim:StaticVarCompensator rdf:ID="_c68a6a26-7441-a34a-b66b-d370fa2ae873">
		<cim:IdentifiedObject.name>SVC_1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_d0486169-2205-40b2-895e-b672ecb9e5fc"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_af8df1d5-124e-d64d-8d29-034dc90e7d77"/>
		<cim:StaticVarCompensator.slope>0.99</cim:StaticVarCompensator.slope>
		<cim:StaticVarCompensator.inductiveRating>-0.99</cim:StaticVarCompensator.inductiveRating>
		<cim:StaticVarCompensator.capacitiveRating>0.99</cim:StaticVarCompensator.capacitiveRating>
		<cim:StaticVarCompensator.voltageSetPoint>225.0</cim:StaticVarCompensator.voltageSetPoint>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
		<cim:StaticVarCompensator.sVCControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SVCControlMode.voltage"/>
		<cim:IdentifiedObject.description>SVC_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>c68a6a26-7441-a34a-b66b-d370fa2ae873</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>SVC_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000705</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
	</cim:StaticVarCompensator>
	<cim:StationSupply rdf:ID="_acfd3fe3-1499-f74a-8c4b-78ed9d14c1c9">
		<cim:IdentifiedObject.name>ST_SUPPLY_1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_d0486169-2205-40b2-895e-b672ecb9e5fc"/>
		<cim:EnergyConsumer.pfixed>0.99</cim:EnergyConsumer.pfixed>
		<cim:EnergyConsumer.qfixed>0.99</cim:EnergyConsumer.qfixed>
		<cim:EnergyConsumer.pfixedPct>99.99</cim:EnergyConsumer.pfixedPct>
		<cim:EnergyConsumer.qfixedPct>99.99</cim:EnergyConsumer.qfixedPct>
		<cim:IdentifiedObject.description>ST_SUPPLY_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>acfd3fe3-1499-f74a-8c4b-78ed9d14c1c9</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>ST_SUPPLY_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000706</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_8e3e7a69-a64a-43a8-906e-82cc63edfcd3"/>
	</cim:StationSupply>
	<cim:StringMeasurement rdf:ID="_0a9bc3d1-72a7-404f-80d8-d461ed34e4f1">
		<cim:IdentifiedObject.name>STR_MEAS_1</cim:IdentifiedObject.name>
		<cim:Measurement.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Measurement.unitSymbol rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.none"/>
		<cim:Measurement.unitMultiplier rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitMultiplier.none"/>
		<cim:Measurement.Terminal rdf:resource="#_09eedb4b-f975-874e-b0dc-d33331d5334f"/>
		<cim:Measurement.PowerSystemResource rdf:resource="#_c68a6a26-7441-a34a-b66b-d370fa2ae873"/>
		<cim:Measurement.measurementType>ThreePhasePower</cim:Measurement.measurementType>
		<cim:IdentifiedObject.description>STR_MEAS_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>0a9bc3d1-72a7-404f-80d8-d461ed34e4f1</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>STR_MEAS_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000707</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:StringMeasurement>
	<cim:StringMeasurementValue rdf:ID="_5e908ccd-fd63-9746-bc39-1ebac7a3fd78">
		<cim:IdentifiedObject.name>STR_MEA_V_1</cim:IdentifiedObject.name>
		<cim:MeasurementValue.MeasurementValueSource rdf:resource="#_36e8f60b-fd4e-7943-b6df-aec4964ce8e4"/>
		<cim:StringMeasurementValue.StringMeasurement rdf:resource="#_0a9bc3d1-72a7-404f-80d8-d461ed34e4f1"/>
		<cim:MeasurementValue.sensorAccuracy>97.00</cim:MeasurementValue.sensorAccuracy>
		<cim:MeasurementValue.timeStamp>2015-12-02T16:06:06</cim:MeasurementValue.timeStamp>
		<cim:StringMeasurementValue.value>For Testing Purpose</cim:StringMeasurementValue.value>
		<cim:IdentifiedObject.description>STR_MEA_V_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>5e908ccd-fd63-9746-bc39-1ebac7a3fd78</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>STR_MEA_V_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000708</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:StringMeasurementValue>
	<cim:SubGeographicalRegion rdf:ID="_c1d5c0378f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>ELIA-Anvers</cim:IdentifiedObject.name>
		<cim:SubGeographicalRegion.Region rdf:resource="#_c1d5bfc68f8011e08e4d00247eb1f55e"/>
		<cim:IdentifiedObject.description>ELIA-Anvers</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>c1d5c0378f8011e08e4d00247eb1f55e</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>ELIA-Anvers</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000709</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:SubGeographicalRegion>
	<cim:SubGeographicalRegion rdf:ID="_c1d5bfc88f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>ELIA-Brussels</cim:IdentifiedObject.name>
		<cim:SubGeographicalRegion.Region rdf:resource="#_c1d5bfc68f8011e08e4d00247eb1f55e"/>
		<cim:IdentifiedObject.description>ELIA-Brussels</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>c1d5bfc88f8011e08e4d00247eb1f55e</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>LIA-Brussels</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000710</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:SubGeographicalRegion>
	<cim:SubGeographicalRegion rdf:ID="_0296d175-5169-48b8-b96a-1cb90f56fe21">
		<cim:IdentifiedObject.name>HVDC Zone</cim:IdentifiedObject.name>
		<cim:SubGeographicalRegion.Region rdf:resource="#_c1d5bfc68f8011e08e4d00247eb1f55e"/>
		<cim:IdentifiedObject.description>HVDC Zone</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>0296d175-5169-48b8-b96a-1cb90f56fe21</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>HVDC Zone</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000711</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:SubGeographicalRegion>
	<cim:SubLoadArea rdf:ID="_86ac983c-beb8-5845-84e0-da621c89aba2">
		<cim:IdentifiedObject.name>BE_SUB_LDAREA_1</cim:IdentifiedObject.name>
		<cim:SubLoadArea.LoadArea rdf:resource="#_5a679c6a-02bf-264f-bafd-c409db84a841"/>
		<cim:IdentifiedObject.description>BE_SUB_LDAREA_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>86ac983c-beb8-5845-84e0-da621c89aba2</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>SUB_LDAREA_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000712</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:SubLoadArea>
	<cim:Substation rdf:ID="_87f7002b-056f-4a6a-a872-1744eea757e3">
		<cim:IdentifiedObject.name>Anvers</cim:IdentifiedObject.name>
		<cim:Substation.Region rdf:resource="#_c1d5c0378f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>Anvers</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Anvers</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>87f7002b-056f-4a6a-a872-1744eea757e3</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000713</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Substation>
	<cim:Substation rdf:ID="_d78088f3-f430-44da-8239-f5ce3f14ff2a">
		<cim:IdentifiedObject.name>BE_HVDC_Inverter</cim:IdentifiedObject.name>
		<cim:Substation.Region rdf:resource="#_c1d5bfc88f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>VDC_Inverter</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_HVDC_Inverter</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>d78088f3-f430-44da-8239-f5ce3f14ff2a</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000714</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Substation>
	<cim:Substation rdf:ID="_d88421c3-e83a-4478-b2d6-e5697247d3dc">
		<cim:IdentifiedObject.name>BE_HVDC_Rectifier</cim:IdentifiedObject.name>
		<cim:Substation.Region rdf:resource="#_c1d5c0378f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>DC_Rectifier</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_HVDC_Rectifier</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>d88421c3-e83a-4478-b2d6-e5697247d3dc</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000715</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Substation>
	<cim:Substation rdf:ID="_9df6213f-c5dc-477c-aab4-74721f7d1fdb">
		<cim:IdentifiedObject.name>HVDC 1</cim:IdentifiedObject.name>
		<cim:Substation.Region rdf:resource="#_0296d175-5169-48b8-b96a-1cb90f56fe21"/>
		<entsoe:IdentifiedObject.shortName>HVDC 1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>HVDC 1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>9df6213f-c5dc-477c-aab4-74721f7d1fdb</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000716</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Substation>
	<cim:Substation rdf:ID="_7cd24a99-42b4-4f30-b30e-9a021fbcc870">
		<cim:IdentifiedObject.name>HVDC 2</cim:IdentifiedObject.name>
		<cim:Substation.Region rdf:resource="#_0296d175-5169-48b8-b96a-1cb90f56fe21"/>
		<entsoe:IdentifiedObject.shortName>HVDC 2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>HVDC 2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>7cd24a99-42b4-4f30-b30e-9a021fbcc870</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000717</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Substation>
	<cim:Substation rdf:ID="_37e14a0f-5e34-4647-a062-8bfd9305fa9d">
		<cim:IdentifiedObject.name>PP_Brussels</cim:IdentifiedObject.name>
		<cim:Substation.Region rdf:resource="#_c1d5bfc88f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>PP_Brussels</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>PP_Brussels</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>37e14a0f-5e34-4647-a062-8bfd9305fa9d</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000718</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Substation>
	<cim:Switch rdf:ID="_deb1fc9b-2bf5-0445-a823-7286a9d1ea45">
		<cim:IdentifiedObject.name>BE_SW_1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8bbd7e74-ae20-4dce-8780-c20f8e18c2e0"/>
		<cim:Switch.retained>true</cim:Switch.retained>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.ratedCurrent>999.99</cim:Switch.ratedCurrent>
		<cim:IdentifiedObject.description>BE_SW_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>deb1fc9b-2bf5-0445-a823-7286a9d1ea45</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>BE_SW_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000719</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_00b17311-075f-48f6-a79b-597f42af4694"/>
	</cim:Switch>
	<cim:SwitchSchedule rdf:ID="_c992b87c-691a-eb48-a90b-30f9ce31337c">
		<cim:IdentifiedObject.name>SW_SCHED_1</cim:IdentifiedObject.name>
		<cim:SeasonDayTypeSchedule.Season rdf:resource="#_ecdff3b4-5ebf-5d47-a7ac-8ec313471f96"/>
		<cim:SeasonDayTypeSchedule.DayType rdf:resource="#_1f2def3a-1108-ac41-80f9-e1439481e375"/>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.none"/>
		<cim:SwitchSchedule.Switch rdf:resource="#_ac77624b-0a92-4a49-bb93-02b131e8857c"/>
		<cim:RegularIntervalSchedule.timeStep>31536000</cim:RegularIntervalSchedule.timeStep>
		<cim:RegularIntervalSchedule.endTime>201612-02T16:06:06</cim:RegularIntervalSchedule.endTime>
		<cim:BasicIntervalSchedule.startTime>2015-12-02T16:06:06</cim:BasicIntervalSchedule.startTime>
		<cim:IdentifiedObject.description>SW_SCHED_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>c992b87c-691a-eb48-a90b-30f9ce31337c</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>SW_SCHED_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000720</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:SwitchSchedule>
	<cim:SynchronousMachine rdf:ID="_3a3b27be-b18b-4385-b557-6735d733baf0">
		<cim:IdentifiedObject.name>BE-G1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE-G1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386"/>
		<cim:SynchronousMachine.qPercent>50.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>0e+000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>0e+000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>300.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_6ba406ce-78cf-4485-9b01-a34e584f1a8d"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_18993b11-2966-4bce-bab9-d86103f83b53"/>
		<cim:RotatingMachine.ratedU>10.500000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.850000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_59ff1e53-0e1a-44c0-ada5-7a0b3a660170"/>
		<cim:IdentifiedObject.mRID>3a3b27be-b18b-4385-b557-6735d733baf0</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000721</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_862a4658-6b03-4550-9de2-b5c413912b75"/>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:ID="_550ebe0d-f2b2-48c1-991f-cebea43a21aa">
		<cim:IdentifiedObject.name>BE-G2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE-G2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_929ba893-c9dc-44d7-b1fd-30834bd3ab85"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>200.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>-200.000000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>300.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_84bf5be8-eb59-4555-b131-fce4d2d7775d"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_5b7a4d43-09ec-4033-882d-64a76d557631"/>
		<cim:RotatingMachine.ratedU>21.000000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.850000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_59ff1e53-0e1a-44c0-ada5-7a0b3a660170"/>
		<cim:IdentifiedObject.mRID>550ebe0d-f2b2-48c1-991f-cebea43a21aa</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000722</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_1cefd53a-79bd-4ad4-aa9a-5a4ad0191ce2"/>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:ID="_7dd28bf3-0b93-f540-a620-764aaeb79708">
		<cim:IdentifiedObject.name>BE-G3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE-G3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_929ba893-c9dc-44d7-b1fd-30834bd3ab85"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>200.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>-200.000000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>300.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_84bf5be8-eb59-4555-b131-fce4d2d7775d"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_097f6c3f-d73a-e047-84d3-788dfb51fd07"/>
		<cim:RotatingMachine.ratedU>21.000000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.850000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_59ff1e53-0e1a-44c0-ada5-7a0b3a660170"/>
		<cim:IdentifiedObject.mRID>7dd28bf3-0b93-f540-a620-764aaeb79708</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000723</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_1cefd53a-79bd-4ad4-aa9a-5a4ad0191ce2"/>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:ID="_8454cdd5-2990-b343-9759-5c67e0630d62">
		<cim:IdentifiedObject.name>BE-G4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE-G4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_929ba893-c9dc-44d7-b1fd-30834bd3ab85"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>200.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>-200.000000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>300.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_84bf5be8-eb59-4555-b131-fce4d2d7775d"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_27c09c1c-1681-5c46-934d-a2c287a18c70"/>
		<cim:RotatingMachine.ratedU>21.000000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.850000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_59ff1e53-0e1a-44c0-ada5-7a0b3a660170"/>
		<cim:IdentifiedObject.mRID>8454cdd5-2990-b343-9759-5c67e0630d62</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000724</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_1cefd53a-79bd-4ad4-aa9a-5a4ad0191ce2"/>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:ID="_55d4aae2-0d4b-4248-bc90-1193f3499fa0">
		<cim:IdentifiedObject.name>BE-G5</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE-G5</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_929ba893-c9dc-44d7-b1fd-30834bd3ab85"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>200.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>-200.000000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>300.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_84bf5be8-eb59-4555-b131-fce4d2d7775d"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_6a7c5816-d161-7840-b319-0e6fcbfabfa0"/>
		<cim:RotatingMachine.ratedU>21.000000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.850000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_59ff1e53-0e1a-44c0-ada5-7a0b3a660170"/>
		<cim:IdentifiedObject.mRID>55d4aae2-0d4b-4248-bc90-1193f3499fa0</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000725</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_1cefd53a-79bd-4ad4-aa9a-5a4ad0191ce2"/>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:ID="_52db5d58-c463-ea47-8259-b8ce5f2fa406">
		<cim:IdentifiedObject.name>BE-G6</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE-G6</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_929ba893-c9dc-44d7-b1fd-30834bd3ab85"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>200.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>-200.000000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>300.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_84bf5be8-eb59-4555-b131-fce4d2d7775d"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_8782066b-ac1a-8d44-bb6e-6d65b75d1760"/>
		<cim:RotatingMachine.ratedU>21.000000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.850000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_59ff1e53-0e1a-44c0-ada5-7a0b3a660170"/>
		<cim:IdentifiedObject.mRID>52db5d58-c463-ea47-8259-b8ce5f2fa406</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000726</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_1cefd53a-79bd-4ad4-aa9a-5a4ad0191ce2"/>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:ID="_20f8ce9a-49d2-0543-961b-c59b3999cc24">
		<cim:IdentifiedObject.name>BE-G7</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BE-G7</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_929ba893-c9dc-44d7-b1fd-30834bd3ab85"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>200.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>-200.000000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>300.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_84bf5be8-eb59-4555-b131-fce4d2d7775d"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_ea15a4bc-3da5-784b-a417-16be89989995"/>
		<cim:RotatingMachine.ratedU>21.000000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.850000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_59ff1e53-0e1a-44c0-ada5-7a0b3a660170"/>
		<cim:IdentifiedObject.mRID>20f8ce9a-49d2-0543-961b-c59b3999cc24</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000727</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_1cefd53a-79bd-4ad4-aa9a-5a4ad0191ce2"/>
	</cim:SynchronousMachine>
	<cim:TapChangerControl rdf:ID="_87e1f736-bde8-499e-abf7-90b310825fb1">
		<cim:IdentifiedObject.name>BE HVDC TR1</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_204bb7dc-4b03-473c-8761-664d8a08d5e6"/>
		<entsoe:IdentifiedObject.shortName>BE HVDC TR1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE HVDC TR1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>87e1f736-bde8-499e-abf7-90b310825fb1</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000728</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_631dc0c4-8648-4225-a35d-44c5d3dbb74e">
		<cim:IdentifiedObject.name>BE HVDC TR2</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_ca50ea24-48c1-431e-9337-378935f597ff"/>
		<entsoe:IdentifiedObject.shortName>BE HVDC TR2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE HVDC TR2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>631dc0c4-8648-4225-a35d-44c5d3dbb74e</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000729</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_5fc492ab-fe33-423b-84f1-a47f87552427">
		<cim:IdentifiedObject.name>BE-TR2_1</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.activePower"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_2cd21c77-b8b1-4896-95fb-240f45b9ac89"/>
		<entsoe:IdentifiedObject.shortName>BE-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>5fc492ab-fe33-423b-84f1-a47f87552427</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000730</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_63b20017-8bcd-4b4d-a31d-89dd753650e8">
		<cim:IdentifiedObject.name>BE-TR2_1</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.activePower"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_794cc71c-fa03-9c49-b7df-946b248208d1"/>
		<entsoe:IdentifiedObject.shortName>BE-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>63b20017-8bcd-4b4d-a31d-89dd753650e8</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000731</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_ae9f40ab-42f3-2143-8282-ae2a09f82160">
		<cim:IdentifiedObject.name>BE-TR2_1</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.activePower"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_6fdc4516-25fc-2f4e-996f-1f590fd5677a"/>
		<entsoe:IdentifiedObject.shortName>BE-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>ae9f40ab-42f3-2143-8282-ae2a09f82160</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000732</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_99858804-b0aa-9f40-8e81-d8282410392c">
		<cim:IdentifiedObject.name>BE-TR2_1</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.activePower"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_e44df808-3914-d247-80b7-ab5c86bc7196"/>
		<entsoe:IdentifiedObject.shortName>BE-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>99858804-b0aa-9f40-8e81-d8282410392c</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000733</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_ee42c6c2-39e7-43c2-9bdd-d397c5dc980b">
		<cim:IdentifiedObject.name>BE-TR2_2</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_ab7ece75-d726-48c8-a924-b0a9325e6d51"/>
		<entsoe:IdentifiedObject.shortName>BE-T_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>ee42c6c2-39e7-43c2-9bdd-d397c5dc980b</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000734</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_97110e84-7da6-479c-846c-696fdaa83d56">
		<cim:IdentifiedObject.name>BE-TR2_3</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_1182d878-2eaa-4eec-91be-ce7b2b1e7f9a"/>
		<entsoe:IdentifiedObject.shortName>BE-T_3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_3</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>97110e84-7da6-479c-846c-696fdaa83d56</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000735</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_38f972bc-b7fd-4e75-8c24-379a86fbb506">
		<cim:IdentifiedObject.name>BE-TR3_1</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_53fd6693-57e6-482e-8fbe-dcf3531a7ce0"/>
		<entsoe:IdentifiedObject.shortName>BE-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR3_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>38f972bc-b7fd-4e75-8c24-379a86fbb506</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000736</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_40f04fde-8eb3-413b-a594-c4b3eb16b69f">
		<cim:IdentifiedObject.name>BE_TR2_HVDC1</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_44132906-2926-4018-b7d0-2997c0d0d678"/>
		<entsoe:IdentifiedObject.shortName>BE_TR2_HVDC1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>40f04fde-8eb3-413b-a594-c4b3eb16b69f</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000737</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_da7fa470-044a-42e6-afb7-c6c01e028a07">
		<cim:IdentifiedObject.name>BE_TR2_HVDC2</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_5b52e14e-550a-4084-91cc-14ec5d38e042"/>
		<entsoe:IdentifiedObject.shortName>BE_TR2_HVDC2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>da7fa470-044a-42e6-afb7-c6c01e028a07</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000738</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapChangerControl>
	<cim:TapSchedule rdf:ID="_a425852b-184c-4547-b6a6-599a65263f1f">
		<cim:IdentifiedObject.name>TAP_SCHED_1</cim:IdentifiedObject.name>
		<cim:SeasonDayTypeSchedule.DayType rdf:resource="#_1f2def3a-1108-ac41-80f9-e1439481e375"/>
		<cim:SeasonDayTypeSchedule.Season rdf:resource="#_ecdff3b4-5ebf-5d47-a7ac-8ec313471f96"/>
		<cim:TapSchedule.TapChanger rdf:resource="#_752f0335-af17-1348-850f-2b4062f5f4a1"/>
		<cim:RegularIntervalSchedule.timeStep>31526000</cim:RegularIntervalSchedule.timeStep>
		<cim:RegularIntervalSchedule.endTime>201612-02T16:06:06</cim:RegularIntervalSchedule.endTime>
		<cim:BasicIntervalSchedule.startTime>2015-12-02T16:06:06</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.none"/>
		<cim:IdentifiedObject.description>TAP_SCHED_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>a425852b-184c-4547-b6a6-599a65263f1f</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>TAP_SCHED_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000739</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:TapSchedule>
	<cim:Terminal rdf:ID="_bd69ce1d-c5c6-4d49-9d4d-0d3ae3691adf">
		<cim:IdentifiedObject.name>BE HVDC TR1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5e9a25d2-3ccf-4597-b50a-ea8833311144"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_715f08ea-1018-40c9-9fed-aa0dd4c8f8c3"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>VDC TR1 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE HVDC TR1 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000740</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>bd69ce1d-c5c6-4d49-9d4d-0d3ae3691adf</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_204bb7dc-4b03-473c-8761-664d8a08d5e6">
		<cim:IdentifiedObject.name>BE HVDC TR1 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5e9a25d2-3ccf-4597-b50a-ea8833311144"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_d09e0c92-08a5-4d5c-8193-06fa232b3783"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>VDC TR1 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE HVDC TR1 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000741</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>204bb7dc-4b03-473c-8761-664d8a08d5e6</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_c6f914d2-15df-4aee-acca-91ea446da16b">
		<cim:IdentifiedObject.name>BE HVDC TR2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_53eca3a5-f203-42e1-aaf0-73769d379c45"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_57223e58-2106-48ff-92e1-05df1ac984b3"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>VDC TR2 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE HVDC TR2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000742</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>c6f914d2-15df-4aee-acca-91ea446da16b</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ca50ea24-48c1-431e-9337-378935f597ff">
		<cim:IdentifiedObject.name>BE HVDC TR2 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_53eca3a5-f203-42e1-aaf0-73769d379c45"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_102ec4fe-8802-420d-81ba-3408d56f6d17"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>VDC TR2 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE HVDC TR2 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000743</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>ca50ea24-48c1-431e-9337-378935f597ff</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_fa9e0f4d-8a2f-45e1-9e36-3611600d1c94">
		<cim:IdentifiedObject.name>BE-Busbar_1_Busbar_Section</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_64901aec-5a8a-4bcb-8ca7-a3ddbfcd0e6c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4836f99b-c6e9-4ee8-a956-b1e3da882d46"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000744</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>fa9e0f4d-8a2f-45e1-9e36-3611600d1c94</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_800ada75-8c8c-4568-aec5-20f799e45f3c">
		<cim:IdentifiedObject.name>BE-Busbar_2_Busbar_Section</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ef45b632-3028-4afe-bc4c-a4fa323d83fe"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000745</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>800ada75-8c8c-4568-aec5-20f799e45f3c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_62fc0a4e-00aa-4bf7-b1a0-3a5b2c0b5492">
		<cim:IdentifiedObject.name>BE-Busbar_3_Busbar_Section</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5caf27ed-d2f8-458a-834a-6b3193a982e6"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bf851342-832e-4ea2-b2ad-b09729b3af23"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000746</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>62fc0a4e-00aa-4bf7-b1a0-3a5b2c0b5492</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_65b8c937-9b25-4b9e-addf-602dbc1337f9">
		<cim:IdentifiedObject.name>BE-Busbar_4_Busbar_Section</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_fd649fe1-bdf5-4062-98ea-bbb66f50402d"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_0f074167-d8ad-40ed-b0fa-7dc7e9f5f77c"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000747</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>65b8c937-9b25-4b9e-addf-602dbc1337f9</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_a1b46f53-86f1-497e-bf57-c3b6268bcd6c">
		<cim:IdentifiedObject.name>BE-Busbar_6_Busbar_Section</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_364c9ca2-0d1d-4363-8f46-e586f8f66a8c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1695eb20-9044-4133-a3fd-2147f55f170d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000748</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>a1b46f53-86f1-497e-bf57-c3b6268bcd6c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_beffa353-7d10-421d-9c08-036b744b1cee">
		<cim:IdentifiedObject.name>BE-G1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_3a3b27be-b18b-4385-b557-6735d733baf0"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_0f074167-d8ad-40ed-b0fa-7dc7e9f5f77c"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-G1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-G1 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000749</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>beffa353-7d10-421d-9c08-036b744b1cee</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_4bb5407b-b4a5-416c-80ad-1a778ada2b9b">
		<cim:IdentifiedObject.name>BE-G2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_550ebe0d-f2b2-48c1-991f-cebea43a21aa"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_f51dce2d-2dc6-4cfe-9486-f9d9a5b0fe33"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-G2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-G2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000750</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>4bb5407b-b4a5-416c-80ad-1a778ada2b9b</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b2dcbf07-4676-774f-ae35-86c1ab695de0">
		<cim:IdentifiedObject.name>BE-G2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_55d4aae2-0d4b-4248-bc90-1193f3499fa0"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_f51dce2d-2dc6-4cfe-9486-f9d9a5b0fe33"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-G2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-G2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000751</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>b2dcbf07-4676-774f-ae35-86c1ab695de0</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_db5f3298-cd1f-8445-96ba-a9acf8035d06">
		<cim:IdentifiedObject.name>BE-G2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_52db5d58-c463-ea47-8259-b8ce5f2fa406"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_f51dce2d-2dc6-4cfe-9486-f9d9a5b0fe33"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-G2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-G2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000752</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>db5f3298-cd1f-8445-96ba-a9acf8035d06</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_8f48a882-2eea-d144-8573-88bc3d9c159d">
		<cim:IdentifiedObject.name>BE-G2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_20f8ce9a-49d2-0543-961b-c59b3999cc24"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_f51dce2d-2dc6-4cfe-9486-f9d9a5b0fe33"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-G2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-G2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000753</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>8f48a882-2eea-d144-8573-88bc3d9c159d</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_53072f42-f77b-47e2-bd9a-e097c910b173">
		<cim:IdentifiedObject.name>BE-Inj-XCA_AL11 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_24413233-26c3-4f7e-9f72-4461796938be"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b675a570-cb6e-11e1-bcee-406c8f32ef58"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-I-XCA_AL1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Inj-XCA_AL11 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000754</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>53072f42-f77b-47e2-bd9a-e097c910b173</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_c41978db-794b-4bae-953e-60fc519e87dd">
		<cim:IdentifiedObject.name>BE-Inj-XKA_MA11 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_14b352cb-5574-40c5-bf83-0ed3574554a3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b67cf870-cb6e-11e1-bcee-406c8f32ef58"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-I-XKA_MA1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Inj-XKA_MA11 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000755</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>c41978db-794b-4bae-953e-60fc519e87dd</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b9539c41-d114-4280-8a54-8ecec398091e">
		<cim:IdentifiedObject.name>BE-Inj-XWI_GY11 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6f014d4c-c1b0-4eed-8d6d-bae3bc87afcf"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b67c8340-cb6e-11e1-bcee-406c8f32ef58"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-I-XWI_GY1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Inj-XWI_GY11 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000756</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>b9539c41-d114-4280-8a54-8ecec398091e</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_d238885e-d9b6-4edc-8567-6a68c605ed67">
		<cim:IdentifiedObject.name>BE-Inj-XZE_ST23 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_87ea56f3-962a-427a-85d6-13b1f9295174"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b66f15c0-cb6e-11e1-bcee-406c8f32ef58"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-I-XZE_ST2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Inj-XZE_ST23 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000757</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>d238885e-d9b6-4edc-8567-6a68c605ed67</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_4a7363a4-0b21-4f65-8bba-33e3a8f6bac3">
		<cim:IdentifiedObject.name>BE-Inj-XZE_ST24 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_f7f61a91-eca2-4492-8bd7-9ec2b28fc837"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b6978550-cb6e-11e1-bcee-406c8f32ef58"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-I-XZE_ST2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Inj-XZE_ST24 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000758</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>4a7363a4-0b21-4f65-8bba-33e3a8f6bac3</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_1ef0715a-d5a9-477b-b6e7-b635529ac140">
		<cim:IdentifiedObject.name>BE-Line_1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_17086487-56ba-4979-b8de-064025a6b4da"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b66f15c0-cb6e-11e1-bcee-406c8f32ef58"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_1 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000061</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>1ef0715a-d5a9-477b-b6e7-b635529ac140</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_70d962fb-a492-4c36-8cad-b5c584df53bd">
		<cim:IdentifiedObject.name>BE-Line_1 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_17086487-56ba-4979-b8de-064025a6b4da"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_29a37807-af63-402d-ac87-2e248d844793"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_1 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000061</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>70d962fb-a492-4c36-8cad-b5c584df53bd</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_699545b9-82b9-4331-bc80-538d73b4ba56">
		<cim:IdentifiedObject.name>BE-Line_2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b58bf21a-096a-4dae-9a01-3f03b60c24c7"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_18dca121-6c3b-440f-8bf4-8e365b8af551"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00010A</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>699545b9-82b9-4331-bc80-538d73b4ba56</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_77f04391-aa23-49b6-b3e9-6089130bb5d5">
		<cim:IdentifiedObject.name>BE-Line_2 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b58bf21a-096a-4dae-9a01-3f03b60c24c7"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_d0aad282-7c05-4990-b0cf-d9168815048e"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_2 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00010A</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>77f04391-aa23-49b6-b3e9-6089130bb5d5</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_231a4cf8-5069-4d53-96e4-e839f073f1ea">
		<cim:IdentifiedObject.name>BE-Line_3 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_78736387-5f60-4832-b3fe-d50daf81b0a6"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_3a849ea6-8dd5-4406-ac11-c89db47ef753"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_3 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00008Y</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>231a4cf8-5069-4d53-96e4-e839f073f1ea</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f3b56334-4638-49d3-a6a0-3f417422b8f5">
		<cim:IdentifiedObject.name>BE-Line_3 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_78736387-5f60-4832-b3fe-d50daf81b0a6"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b675a570-cb6e-11e1-bcee-406c8f32ef58"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_3 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00008Y</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>f3b56334-4638-49d3-a6a0-3f417422b8f5</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_c14d2036-72ec-4df3-b1b7-75d8afd9a1fe">
		<cim:IdentifiedObject.name>BE-Line_4 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ed0c5d75-4a54-43c8-b782-b20d7431630b"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4836f99b-c6e9-4ee8-a956-b1e3da882d46"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_4 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000759</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>c14d2036-72ec-4df3-b1b7-75d8afd9a1fe</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f9f29835-8a31-4310-9780-b1ad26f3cbb0">
		<cim:IdentifiedObject.name>BE-Line_4 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ed0c5d75-4a54-43c8-b782-b20d7431630b"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b67cf870-cb6e-11e1-bcee-406c8f32ef58"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_4 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000760</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>f9f29835-8a31-4310-9780-b1ad26f3cbb0</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_051d49ba-4360-4372-86bf-50eb8cf29778">
		<cim:IdentifiedObject.name>BE-Line_5 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b18cd1aa-7808-49b9-a7cf-605eaf07b006"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_f33cc626-2c46-46b6-8536-88f30ab532cb"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_5</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_5 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00009W</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>051d49ba-4360-4372-86bf-50eb8cf29778</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_02a244ca-8bcb-4e25-8613-e948b8ba1f22">
		<cim:IdentifiedObject.name>BE-Line_5 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b18cd1aa-7808-49b9-a7cf-605eaf07b006"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b67c8340-cb6e-11e1-bcee-406c8f32ef58"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_5</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_5 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00009W</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>02a244ca-8bcb-4e25-8613-e948b8ba1f22</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_05a17350-55f5-4a00-9a50-8c0048a25495">
		<cim:IdentifiedObject.name>BE-Line_6 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ffbabc27-1ccd-4fdc-b037-e341706c8d29"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_2dde989e-28c3-45f0-aa21-8695843ce894"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_6</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_6 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000761</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>05a17350-55f5-4a00-9a50-8c0048a25495</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_a4d42d33-ae54-4fe9-ad59-f30da0dfb809">
		<cim:IdentifiedObject.name>BE-Line_6 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ffbabc27-1ccd-4fdc-b037-e341706c8d29"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_36f63f4c-df3b-4507-baf5-bb4934c09183"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_6</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_6 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000762</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>a4d42d33-ae54-4fe9-ad59-f30da0dfb809</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_57ae9251-c022-4c67-a8eb-611ad54c963c">
		<cim:IdentifiedObject.name>BE-Line_7 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_a16b4a6c-70b1-4abf-9a9d-bd0fa47f9fe4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b6978550-cb6e-11e1-bcee-406c8f32ef58"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_7</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_7 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000061</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>57ae9251-c022-4c67-a8eb-611ad54c963c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5b2c65b0-68ce-4530-85b7-385346a3b5e1">
		<cim:IdentifiedObject.name>BE-Line_7 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_a16b4a6c-70b1-4abf-9a9d-bd0fa47f9fe4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_21032053-e646-46a7-9a09-6a9a96dbf108"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_7</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Line_7 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000061</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>5b2c65b0-68ce-4530-85b7-385346a3b5e1</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_cbdf1842-74ed-4fce-a5d4-0296c82cbc92">
		<cim:IdentifiedObject.name>BE-Load_1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_cb459405-cc14-4215-a45c-416789205904"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ca22a544-e5bb-3a40-91ac-70fb062f39c0"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Load_1 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000763</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>cbdf1842-74ed-4fce-a5d4-0296c82cbc92</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_a036b765-1669-4f64-acd3-1e8fbd513312">
		<cim:IdentifiedObject.name>BE-Load_2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1c6beed6-1acf-42e7-ba55-0cc9f04bddd8"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bf851342-832e-4ea2-b2ad-b09729b3af23"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-L_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-Load_2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000764</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>a036b765-1669-4f64-acd3-1e8fbd513312</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_c3774d3f-f48c-4954-a0cf-b4572eb714fd">
		<cim:IdentifiedObject.name>BE-TR2_1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_a708c3bc-465d-4fe7-b6ef-6fa6408a62b0"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_93cec50e-e92e-4773-b408-e2419dad090d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_1 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000765</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>c3774d3f-f48c-4954-a0cf-b4572eb714fd</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_2cd21c77-b8b1-4896-95fb-240f45b9ac89">
		<cim:IdentifiedObject.name>BE-TR2_1 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_a708c3bc-465d-4fe7-b6ef-6fa6408a62b0"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_d5b267d8-29d8-434b-b3aa-08f8f3435fc0"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_1 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000766</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>2cd21c77-b8b1-4896-95fb-240f45b9ac89</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_4c19ace6-c825-4c5b-87d9-031e6e6a3379">
		<cim:IdentifiedObject.name>BE-TR2_2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b94318f6-6d24-4f56-96b9-df2531ad6543"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_a09067cc-e7b3-4743-8134-f5e42b32e88a"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000767</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>4c19ace6-c825-4c5b-87d9-031e6e6a3379</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ab7ece75-d726-48c8-a924-b0a9325e6d51">
		<cim:IdentifiedObject.name>BE-TR2_2 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b94318f6-6d24-4f56-96b9-df2531ad6543"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_56ca173b-fd2d-4ef3-bc32-4ae86a318c39"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_2 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000768</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>ab7ece75-d726-48c8-a924-b0a9325e6d51</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ca7974cf-b25e-4898-9221-7154233e5eb2">
		<cim:IdentifiedObject.name>BE-TR2_3 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e482b89a-fa84-4ea9-8e70-a83d44790957"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_3293fcc7-4962-47df-a7c1-ce150600c388"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_3 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000769</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>ca7974cf-b25e-4898-9221-7154233e5eb2</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_1182d878-2eaa-4eec-91be-ce7b2b1e7f9a">
		<cim:IdentifiedObject.name>BE-TR2_3 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e482b89a-fa84-4ea9-8e70-a83d44790957"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_0f074167-d8ad-40ed-b0fa-7dc7e9f5f77c"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_3 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000770</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>1182d878-2eaa-4eec-91be-ce7b2b1e7f9a</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_7d4668b2-7cc2-9c44-a252-4c7121432708">
		<cim:IdentifiedObject.name>BE-TR2_4 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ff3a91ec-2286-a64c-a046-d62bc0163ffe"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_0392708c-5880-5140-b5c0-6f1153bc333c"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_4 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000771</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>7d4668b2-7cc2-9c44-a252-4c7121432708</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_e44df808-3914-d247-80b7-ab5c86bc7196">
		<cim:IdentifiedObject.name>BE-TR2_4 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ff3a91ec-2286-a64c-a046-d62bc0163ffe"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_d9a278b0-6bc0-1741-882e-2ba22123e8a3"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T4_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_4 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000772</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>e44df808-3914-d247-80b7-ab5c86bc7196</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_57ada6bd-b97e-d345-a9eb-3bc6c2b02bbe">
		<cim:IdentifiedObject.name>BE-TR2_5 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_cb665311-eab4-ed45-b0f8-9867fc13de9d"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_3ba41f2e-78fe-cb4c-8e43-e6c2e553fa08"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T5_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_5 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000773</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>57ada6bd-b97e-d345-a9eb-3bc6c2b02bbe</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_794cc71c-fa03-9c49-b7df-946b248208d1">
		<cim:IdentifiedObject.name>BE-TR2_5 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_cb665311-eab4-ed45-b0f8-9867fc13de9d"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ea4745d3-b226-8a4f-ac0d-3fb78920630d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T4_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_5 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000774</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>794cc71c-fa03-9c49-b7df-946b248208d1</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f8f712ea-4c6f-a64d-970f-ffec2af4931c">
		<cim:IdentifiedObject.name>BE-TR2_6 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_99f55ee9-2c75-3340-9539-b835ec8c5994"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_c0201bfc-2c6c-1345-b2da-11320c459d01"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_6</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_6 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000775</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>f8f712ea-4c6f-a64d-970f-ffec2af4931c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6fdc4516-25fc-2f4e-996f-1f590fd5677a">
		<cim:IdentifiedObject.name>BE-TR2_6 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_99f55ee9-2c75-3340-9539-b835ec8c5994"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4d73e700-69ab-8647-9fa8-5232cfca6963"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_6</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR2_6 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000776</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>6fdc4516-25fc-2f4e-996f-1f590fd5677a</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_76e9ca77-f805-40ea-8120-5a6d58416d34">
		<cim:IdentifiedObject.name>BE-TR3_1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_84ed55f4-61f5-4d9d-8755-bba7b877a246"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bb6a1e59-1071-4985-b80f-d227cf133067"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR3_1 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000777</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>76e9ca77-f805-40ea-8120-5a6d58416d34</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_53fd6693-57e6-482e-8fbe-dcf3531a7ce0">
		<cim:IdentifiedObject.name>BE-TR3_1 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_84ed55f4-61f5-4d9d-8755-bba7b877a246"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bf851342-832e-4ea2-b2ad-b09729b3af23"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR3_1 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000778</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>53fd6693-57e6-482e-8fbe-dcf3531a7ce0</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ca0f7e2e-3442-4ada-a704-91f319c0ebe3">
		<cim:IdentifiedObject.name>BE-TR3_1 - T3</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_84ed55f4-61f5-4d9d-8755-bba7b877a246"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_84c93a56-e0ca-4deb-a2ce-5eeb10682cab"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE-TR3_1 - T3</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000779</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>ca0f7e2e-3442-4ada-a704-91f319c0ebe3</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_9f5dbaf3-e384-4e86-9d49-f43c30b4e354">
		<cim:IdentifiedObject.name>BE_Breaker_1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_38dfcc80-600f-44e2-8f71-fb595b4f00ac"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1695eb20-9044-4133-a3fd-2147f55f170d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_1_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_1 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000780</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>9f5dbaf3-e384-4e86-9d49-f43c30b4e354</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_95f1d705-35fa-4102-ba5b-43dfe7a0e0cc">
		<cim:IdentifiedObject.name>BE_Breaker_1 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_38dfcc80-600f-44e2-8f71-fb595b4f00ac"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_d5b267d8-29d8-434b-b3aa-08f8f3435fc0"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_1_T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_1 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000784</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>95f1d705-35fa-4102-ba5b-43dfe7a0e0cc</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f392d0d3-47cb-4ec1-925f-b3762d4a787c">
		<cim:IdentifiedObject.name>BE_Breaker_10 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_969470b9-e74c-40d2-b3f7-bcfd88400fd1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_f51dce2d-2dc6-4cfe-9486-f9d9a5b0fe33"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_10_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_10 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000788</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>f392d0d3-47cb-4ec1-925f-b3762d4a787c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b3bf6cbd-abe8-42b6-95f4-20682475b484">
		<cim:IdentifiedObject.name>BE_Breaker_10 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_969470b9-e74c-40d2-b3f7-bcfd88400fd1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_84c93a56-e0ca-4deb-a2ce-5eeb10682cab"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_10_T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_10 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000789</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>b3bf6cbd-abe8-42b6-95f4-20682475b484</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5c206db8-ef8c-4e53-b2b9-38b52b194c5a">
		<cim:IdentifiedObject.name>BE_Breaker_12 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_96c2b5c8-8e28-4b08-96d2-ca9b09cdbd83"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bb6a1e59-1071-4985-b80f-d227cf133067"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_12_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_12 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000790</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>5c206db8-ef8c-4e53-b2b9-38b52b194c5a</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_a45d705f-46f6-4bde-8790-11a762da8c01">
		<cim:IdentifiedObject.name>BE_Breaker_12 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_96c2b5c8-8e28-4b08-96d2-ca9b09cdbd83"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4836f99b-c6e9-4ee8-a956-b1e3da882d46"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_12_T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_12 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000791</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>a45d705f-46f6-4bde-8790-11a762da8c01</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_345d8528-1a7e-4245-92d6-15db7a7e3c86">
		<cim:IdentifiedObject.name>BE_Breaker_2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6b564930-b5e2-49d3-9d06-e1de28d6fd65"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_93cec50e-e92e-4773-b408-e2419dad090d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_2_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000792</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>345d8528-1a7e-4245-92d6-15db7a7e3c86</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_907dbcfe-2037-4f84-97f1-6e59f782168e">
		<cim:IdentifiedObject.name>BE_Breaker_2 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6b564930-b5e2-49d3-9d06-e1de28d6fd65"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4836f99b-c6e9-4ee8-a956-b1e3da882d46"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_2_T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_2 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000796</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>907dbcfe-2037-4f84-97f1-6e59f782168e</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_4bbaf84d-2437-44e1-a56c-e79723370e77">
		<cim:IdentifiedObject.name>BE_Breaker_3 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_2922c1dd-4113-466e-8cad-002572f3f557"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1695eb20-9044-4133-a3fd-2147f55f170d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_3_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_3 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000800</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>4bbaf84d-2437-44e1-a56c-e79723370e77</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b8bca219-a924-434f-8163-50aae6d486a7">
		<cim:IdentifiedObject.name>BE_Breaker_3 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_2922c1dd-4113-466e-8cad-002572f3f557"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_56ca173b-fd2d-4ef3-bc32-4ae86a318c39"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_3_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_3 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000801</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>b8bca219-a924-434f-8163-50aae6d486a7</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_529a048e-7681-4e59-aba1-f7474a562cba">
		<cim:IdentifiedObject.name>BE_Breaker_4 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_a603d890-5d9d-42ef-98d0-acf47d121c0e"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_a09067cc-e7b3-4743-8134-f5e42b32e88a"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_4_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_4 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000802</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>529a048e-7681-4e59-aba1-f7474a562cba</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_68d47f87-1a1f-4c63-80ca-d3becb4a47f9">
		<cim:IdentifiedObject.name>BE_Breaker_4 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_a603d890-5d9d-42ef-98d0-acf47d121c0e"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bf851342-832e-4ea2-b2ad-b09729b3af23"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_4_T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_4 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000803</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>68d47f87-1a1f-4c63-80ca-d3becb4a47f9</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_39bef045-95bc-e745-a20a-17b3fa9087ba">
		<cim:IdentifiedObject.name>BE_Breaker_41 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8fdd83a5-c284-ec42-be1d-9d55a5fafa65"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1695eb20-9044-4133-a3fd-2147f55f170d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_41_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_41 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000783</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>39bef045-95bc-e745-a20a-17b3fa9087ba</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_e1378a39-f571-9d48-be79-aaefac6ec2d1">
		<cim:IdentifiedObject.name>BE_Breaker_41 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8fdd83a5-c284-ec42-be1d-9d55a5fafa65"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_d9a278b0-6bc0-1741-882e-2ba22123e8a3"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_41_T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_41 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000787</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>e1378a39-f571-9d48-be79-aaefac6ec2d1</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_2d70d756-be8a-4644-90c6-3365363d42dd">
		<cim:IdentifiedObject.name>BE_Breaker_42 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_604e0f2c-0fdd-2549-95eb-182b62b729c5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_0392708c-5880-5140-b5c0-6f1153bc333c"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_42_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_42 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000795</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>2d70d756-be8a-4644-90c6-3365363d42dd</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_383ac19e-e8c0-6b43-881e-e9e02a633554">
		<cim:IdentifiedObject.name>BE_Breaker_42 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_604e0f2c-0fdd-2549-95eb-182b62b729c5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4836f99b-c6e9-4ee8-a956-b1e3da882d46"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_42_T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_42 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000799</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>383ac19e-e8c0-6b43-881e-e9e02a633554</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5245aa5c-9600-4632-95db-e981a19ed857">
		<cim:IdentifiedObject.name>BE_Breaker_5 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6e86cd52-4594-435e-92ce-6dc673288ab4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ec6b1f37-6c5a-ac43-a366-019f5bcce2b1"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>eaker_5 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_5 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000804</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>5245aa5c-9600-4632-95db-e981a19ed857</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_61562178-c201-43c7-b56d-a300ab07c723">
		<cim:IdentifiedObject.name>BE_Breaker_5 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6e86cd52-4594-435e-92ce-6dc673288ab4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1695eb20-9044-4133-a3fd-2147f55f170d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>eaker_5 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_5 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000805</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>61562178-c201-43c7-b56d-a300ab07c723</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_209c736f-e6cd-3d46-bda2-f5acc597a48c">
		<cim:IdentifiedObject.name>BE_Breaker_51 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_13f6b864-c043-2b4b-894f-c7c8a37ca5a9"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1695eb20-9044-4133-a3fd-2147f55f170d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_51_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_51 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000781</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>209c736f-e6cd-3d46-bda2-f5acc597a48c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_59ffae5b-51cc-c34a-a11b-0ce539b8699a">
		<cim:IdentifiedObject.name>BE_Breaker_51 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_13f6b864-c043-2b4b-894f-c7c8a37ca5a9"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ea4745d3-b226-8a4f-ac0d-3fb78920630d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_51_T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_51 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000785</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>59ffae5b-51cc-c34a-a11b-0ce539b8699a</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_0438637d-2920-1a4d-9691-258d489a8284">
		<cim:IdentifiedObject.name>BE_Breaker_52 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_24828a44-2574-7c4a-b6e4-40b57960c8e7"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_3ba41f2e-78fe-cb4c-8e43-e6c2e553fa08"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_52_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_52 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000793</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>0438637d-2920-1a4d-9691-258d489a8284</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b2e2e275-2a30-124f-a82f-9ea302920d52">
		<cim:IdentifiedObject.name>BE_Breaker_52 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_24828a44-2574-7c4a-b6e4-40b57960c8e7"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4836f99b-c6e9-4ee8-a956-b1e3da882d46"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_52_T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_52 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000797</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>b2e2e275-2a30-124f-a82f-9ea302920d52</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_e66da449-9d93-8a4d-869f-30cb2fd1c9e2">
		<cim:IdentifiedObject.name>BE_Breaker_61 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1079b3fd-619f-7f44-a579-df30a295ce5b"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1695eb20-9044-4133-a3fd-2147f55f170d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_61_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_61 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000782</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>e66da449-9d93-8a4d-869f-30cb2fd1c9e2</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_d49f0fab-c537-5a49-8407-eb8fe7e09931">
		<cim:IdentifiedObject.name>BE_Breaker_61 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1079b3fd-619f-7f44-a579-df30a295ce5b"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4d73e700-69ab-8647-9fa8-5232cfca6963"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_61_T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_61 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000786</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>d49f0fab-c537-5a49-8407-eb8fe7e09931</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_822384f9-ce4a-0b42-8fc8-d89cf442124d">
		<cim:IdentifiedObject.name>BE_Breaker_62 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_d63cafb0-6365-d844-b906-e8a5e1fb6a3c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_c0201bfc-2c6c-1345-b2da-11320c459d01"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_62_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_62 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000794</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>822384f9-ce4a-0b42-8fc8-d89cf442124d</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_fd228daf-0395-744d-b90d-47bbb533ccd0">
		<cim:IdentifiedObject.name>BE_Breaker_62 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_d63cafb0-6365-d844-b906-e8a5e1fb6a3c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4836f99b-c6e9-4ee8-a956-b1e3da882d46"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BRK_62_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_Breaker_62 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000798</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>fd228daf-0395-744d-b90d-47bbb533ccd0</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_d5e2e58e-ccf6-47d9-b3bb-3088eb7a9b6c">
		<cim:IdentifiedObject.name>BE_S1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_d771118f-36e9-4115-a128-cc3d9ce3e3da"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_c0dce815-e4f1-3647-a253-94c187921754"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE_S1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_S1 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000806</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>d5e2e58e-ccf6-47d9-b3bb-3088eb7a9b6c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_22af3121-1a66-4546-bd80-4371f417c644">
		<cim:IdentifiedObject.name>BE_S2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_002b0a40-3957-46db-b84a-30420083558f"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4836f99b-c6e9-4ee8-a956-b1e3da882d46"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BE_S2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_S2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000807</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>22af3121-1a66-4546-bd80-4371f417c644</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_a2a8f829-f6fd-441f-b4c1-b354316e141f">
		<cim:IdentifiedObject.name>BE_TR2_HVDC1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_69a301e8-f6b2-47ad-9f65-52f2eabc9917"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_8971465b-6092-4118-a67d-c86d43bba847"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>HVDC1 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC1 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000840</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>a2a8f829-f6fd-441f-b4c1-b354316e141f</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_44132906-2926-4018-b7d0-2997c0d0d678">
		<cim:IdentifiedObject.name>BE_TR2_HVDC1 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_69a301e8-f6b2-47ad-9f65-52f2eabc9917"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_6ddcc71c-19f8-4171-9814-75f9001b50f1"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>HVDC1 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC1 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000841</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>44132906-2926-4018-b7d0-2997c0d0d678</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_fd64173b-8fb5-4b66-afe5-9a832e6bcb45">
		<cim:IdentifiedObject.name>BE_TR2_HVDC2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_4ebd554c-1cdb-4f3d-8dd0-dfd4bda8e18c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1fdcc8f7-e491-43db-b8f9-7c1f7b9d7315"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>HVDC2 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000842</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>fd64173b-8fb5-4b66-afe5-9a832e6bcb45</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5b52e14e-550a-4084-91cc-14ec5d38e042">
		<cim:IdentifiedObject.name>BE_TR2_HVDC2 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_4ebd554c-1cdb-4f3d-8dd0-dfd4bda8e18c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_c38adab3-5168-4004-a83d-28d890dedd36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>HVDC2 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>BE_TR2_HVDC2 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000843</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>5b52e14e-550a-4084-91cc-14ec5d38e042</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_381fc1a6-63f7-4728-bb84-d4d7fe4f8794">
		<cim:IdentifiedObject.name>CIRCB-1230991526 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_925a3a38-cd26-4f89-8891-c5bc8494e1ae"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0991526 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230991526 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000808</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>381fc1a6-63f7-4728-bb84-d4d7fe4f8794</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_e1e6f751-259f-4182-b4e1-12eba54a54ce">
		<cim:IdentifiedObject.name>CIRCB-1230991526 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_925a3a38-cd26-4f89-8891-c5bc8494e1ae"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_21032053-e646-46a7-9a09-6a9a96dbf108"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0991526 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230991526 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000809</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>e1e6f751-259f-4182-b4e1-12eba54a54ce</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_310c303a-b0ed-4e42-9854-628f34c53d2b">
		<cim:IdentifiedObject.name>CIRCB-1230991544 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_484536e9-762a-49a3-9970-d60b9fae03fe"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0991544 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230991544 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000810</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>310c303a-b0ed-4e42-9854-628f34c53d2b</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_678a3049-afc0-432f-8f53-b30aa71907b2">
		<cim:IdentifiedObject.name>CIRCB-1230991544 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_484536e9-762a-49a3-9970-d60b9fae03fe"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_29a37807-af63-402d-ac87-2e248d844793"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0991544 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230991544 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000811</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>678a3049-afc0-432f-8f53-b30aa71907b2</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_042688a6-140f-473c-98f9-94a3cfdc00d3">
		<cim:IdentifiedObject.name>CIRCB-1230991718 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_14d55344-c118-4f54-a430-72f16d12bf7b"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4836f99b-c6e9-4ee8-a956-b1e3da882d46"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0991718 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230991718 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000812</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>042688a6-140f-473c-98f9-94a3cfdc00d3</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6811721b-252c-45fd-8474-6db1e7d5739e">
		<cim:IdentifiedObject.name>CIRCB-1230991718 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_14d55344-c118-4f54-a430-72f16d12bf7b"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_f33cc626-2c46-46b6-8536-88f30ab532cb"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0991718 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230991718 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000813</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>6811721b-252c-45fd-8474-6db1e7d5739e</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_0cca0f16-c476-4a99-b289-d660ff57b891">
		<cim:IdentifiedObject.name>CIRCB-1230991736 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_0e8cd279-ad5d-485a-b3a9-093ae8714b72"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_4836f99b-c6e9-4ee8-a956-b1e3da882d46"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0991736 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230991736 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000814</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>0cca0f16-c476-4a99-b289-d660ff57b891</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_36fedfd8-280b-4ee4-b58a-cd2063e5d706">
		<cim:IdentifiedObject.name>CIRCB-1230991736 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_0e8cd279-ad5d-485a-b3a9-093ae8714b72"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_3a849ea6-8dd5-4406-ac11-c89db47ef753"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0991736 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230991736 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000815</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>36fedfd8-280b-4ee4-b58a-cd2063e5d706</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_756dff85-b2c8-4a06-9a4c-4dde854e668b">
		<cim:IdentifiedObject.name>CIRCB-1230992276 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_3b394dab-ab47-4022-98be-8123c6dfe7d4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bf851342-832e-4ea2-b2ad-b09729b3af23"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0992276 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230992276 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000816</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>756dff85-b2c8-4a06-9a4c-4dde854e668b</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_3f8b7c82-ca57-401a-9e2d-b719f8c83030">
		<cim:IdentifiedObject.name>CIRCB-1230992276 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_3b394dab-ab47-4022-98be-8123c6dfe7d4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_18dca121-6c3b-440f-8bf4-8e365b8af551"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0992276 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230992276 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000817</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>3f8b7c82-ca57-401a-9e2d-b719f8c83030</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b501caa7-949f-49c6-b4d4-f50ef3625ede">
		<cim:IdentifiedObject.name>CIRCB-1230992285 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ddc148fc-3abd-459d-aec1-396283e0def6"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bf851342-832e-4ea2-b2ad-b09729b3af23"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0992285 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230992285 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000818</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>b501caa7-949f-49c6-b4d4-f50ef3625ede</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_fd2867a9-0c57-4cf2-acfb-439c4039b06b">
		<cim:IdentifiedObject.name>CIRCB-1230992285 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ddc148fc-3abd-459d-aec1-396283e0def6"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_2dde989e-28c3-45f0-aa21-8695843ce894"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0992285 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230992285 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000819</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>fd2867a9-0c57-4cf2-acfb-439c4039b06b</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_e57dd4ed-5ea0-4374-9b36-40a294a8e2be">
		<cim:IdentifiedObject.name>CIRCB-1230992399 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_fd136c65-d001-41a1-adc7-c5430b5c5e72"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_d0aad282-7c05-4990-b0cf-d9168815048e"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0992399 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230992399 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000820</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>e57dd4ed-5ea0-4374-9b36-40a294a8e2be</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b6e23b90-9c48-4285-ac02-5b68d0c572a6">
		<cim:IdentifiedObject.name>CIRCB-1230992399 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_fd136c65-d001-41a1-adc7-c5430b5c5e72"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0992399 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230992399 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000821</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>b6e23b90-9c48-4285-ac02-5b68d0c572a6</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_3fa4866b-1714-4be9-afab-3909ae092016">
		<cim:IdentifiedObject.name>CIRCB-1230992408 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_0a84038e-1952-4d9d-9909-3b49c364a1ac"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_36f63f4c-df3b-4507-baf5-bb4934c09183"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0992408 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230992408 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000822</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>3fa4866b-1714-4be9-afab-3909ae092016</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b741ce25-3f99-4aa8-9b03-d9de0ba6e342">
		<cim:IdentifiedObject.name>CIRCB-1230992408 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_0a84038e-1952-4d9d-9909-3b49c364a1ac"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0992408 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>CIRCB-1230992408 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000823</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>b741ce25-3f99-4aa8-9b03-d9de0ba6e342</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_fe727d32-5757-492a-8eec-36eb0f23e698">
		<cim:IdentifiedObject.name>HVDC1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_9c4a23bf-385a-4e61-99ca-a84ffa749b29"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_715f08ea-1018-40c9-9fed-aa0dd4c8f8c3"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>HVDC1 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>HVDC1 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000824</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>fe727d32-5757-492a-8eec-36eb0f23e698</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_dd972655-21d1-46fd-bc5f-ff242f60867c">
		<cim:IdentifiedObject.name>HVDC2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8c5c883a-f50d-4a79-8d74-de61226830bb"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_57223e58-2106-48ff-92e1-05df1ac984b3"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>HVDC2 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>HVDC2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000825</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>dd972655-21d1-46fd-bc5f-ff242f60867c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_4123e718-716a-4988-bf71-0e525a4422f2">
		<cim:IdentifiedObject.name>Inverter - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_bdda44e8-7177-4cbc-931d-c879f3723635"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_d09e0c92-08a5-4d5c-8193-06fa232b3783"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>Inverter_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Inverter - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000826</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>4123e718-716a-4988-bf71-0e525a4422f2</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b9376bea-c75d-49f3-94ca-6a71fa0086a5">
		<cim:IdentifiedObject.name>L-1230804819 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b1480a00-b427-4001-a26c-51954d2bb7e9"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>L-1230804819</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>L-1230804819 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000827</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>b9376bea-c75d-49f3-94ca-6a71fa0086a5</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f5cfda4b-3087-4bd3-9752-7a6b4f1bec2d">
		<cim:IdentifiedObject.name>L1230542419 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_63f6d38b-56fb-4dae-804d-9777d5f30f80"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0542419 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>L1230542419 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000828</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>f5cfda4b-3087-4bd3-9752-7a6b4f1bec2d</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_608ea2f0-a506-4c39-904a-3f5b726dfe3f">
		<cim:IdentifiedObject.name>L1230542419 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_63f6d38b-56fb-4dae-804d-9777d5f30f80"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_8971465b-6092-4118-a67d-c86d43bba847"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0542419 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>L1230542419 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000829</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>608ea2f0-a506-4c39-904a-3f5b726dfe3f</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_2e47e822-459d-41fc-babd-bfa083d91e69">
		<cim:IdentifiedObject.name>L1230542424 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6052bacf-9eaa-4217-be91-4c7c89e92a52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bf851342-832e-4ea2-b2ad-b09729b3af23"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0542424 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>L1230542424 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000830</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>2e47e822-459d-41fc-babd-bfa083d91e69</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b67eba20-5e8e-4d1a-954d-fa7938de74a3">
		<cim:IdentifiedObject.name>L1230542424 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6052bacf-9eaa-4217-be91-4c7c89e92a52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1fdcc8f7-e491-43db-b8f9-7c1f7b9d7315"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0542424 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>L1230542424 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000831</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>b67eba20-5e8e-4d1a-954d-fa7938de74a3</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_fd4184ef-3a66-4bc5-9618-85d2d6974443">
		<cim:IdentifiedObject.name>L1230816345 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_33a8eb58-e935-4b24-ab6c-f580ff1124cd"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bf851342-832e-4ea2-b2ad-b09729b3af23"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0816345 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>L1230816345 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000832</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>fd4184ef-3a66-4bc5-9618-85d2d6974443</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_31398143-c3bd-4440-869e-ad73bfab0bb3">
		<cim:IdentifiedObject.name>L1230816345 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_33a8eb58-e935-4b24-ab6c-f580ff1124cd"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_715f08ea-1018-40c9-9fed-aa0dd4c8f8c3"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0816345 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>L1230816345 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000833</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>31398143-c3bd-4440-869e-ad73bfab0bb3</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_dabf7c76-4c5f-441f-8e64-c735397a03f2">
		<cim:IdentifiedObject.name>L1230816350 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_fc2433f0-f7e7-40ce-9a5d-2294b3034454"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0816350 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>L1230816350 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000834</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>dabf7c76-4c5f-441f-8e64-c735397a03f2</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_3ab53969-dc4a-4b49-b004-6cdaefbc640d">
		<cim:IdentifiedObject.name>L1230816350 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_fc2433f0-f7e7-40ce-9a5d-2294b3034454"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_57223e58-2106-48ff-92e1-05df1ac984b3"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>0816350 - T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>L1230816350 - T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000835</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>3ab53969-dc4a-4b49-b004-6cdaefbc640d</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_8f1c492f-a7cc-4160-9a14-54f1743e4850">
		<cim:IdentifiedObject.name>N1230992288_Busbar_Section</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_63f25be7-7592-4cf1-8401-5772046ef2ae"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_18dca121-6c3b-440f-8bf4-8e365b8af551"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000836</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>8f1c492f-a7cc-4160-9a14-54f1743e4850</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_302fe23a-f64d-41bd-8a81-78130433916d">
		<cim:IdentifiedObject.name>N1230992291_Busbar_Section</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_c8ce5e08-5ee3-42d9-aa44-5792db252d9f"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_2dde989e-28c3-45f0-aa21-8695843ce894"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000837</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>302fe23a-f64d-41bd-8a81-78130433916d</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_3c6d83a3-b5f9-41a2-a3d9-cf15d903ed0a">
		<cim:IdentifiedObject.name>N1230992411_Busbar_Section</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8da0ff82-2f23-4231-ac9b-28b9c9141432"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_d0aad282-7c05-4990-b0cf-d9168815048e"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000838</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>3c6d83a3-b5f9-41a2-a3d9-cf15d903ed0a</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ad794c0e-b9ec-420b-ada1-97680e3dde05">
		<cim:IdentifiedObject.name>N1230992414_Busbar_Section</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_d6986ea6-fadc-4113-806a-a8f95f62c216"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_36f63f4c-df3b-4507-baf5-bb4934c09183"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000839</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>ad794c0e-b9ec-420b-ada1-97680e3dde05</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_c4c335b5-0405-4539-be10-697f5a3f3e83">
		<cim:IdentifiedObject.name>Rectifier - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_6a6ee7e4-98d3-4c36-b3f8-6c398f8b6a35"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_102ec4fe-8802-420d-81ba-3408d56f6d17"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>Rectifier_T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Rectifier - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000844</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>c4c335b5-0405-4539-be10-697f5a3f3e83</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_2af7ad2c-062c-1c4f-be3e-9c7cd594ddbb">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8a3ad6e1-6e23-b649-880e-4865217501c4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ec6b1f37-6c5a-ac43-a366-019f5bcce2b1"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000845</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>2af7ad2c-062c-1c4f-be3e-9c7cd594ddbb</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_1c134839-5bad-124e-93a4-b11663025232">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ac77624b-0a92-4a49-bb93-02b131e8857c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1695eb20-9044-4133-a3fd-2147f55f170d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000846</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>1c134839-5bad-124e-93a4-b11663025232</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_240fbe3c-506e-9e45-a5d6-c26c06d8c801">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_deb1fc9b-2bf5-0445-a823-7286a9d1ea45"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1695eb20-9044-4133-a3fd-2147f55f170d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000847</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>240fbe3c-506e-9e45-a5d6-c26c06d8c801</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_0b2c4a73-e4dd-4445-acc3-1284ad5a8a70">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_3619970b-7c3d-bf4f-b499-fb0a99efb362"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_0afe3c6b-c8b5-d946-b05c-e4a8e00a5e6d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000848</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>0b2c4a73-e4dd-4445-acc3-1284ad5a8a70</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_84f6ff75-6bf9-8742-ae06-1481aa3b34de">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1324b99a-59ee-0d44-b1f6-15dc0d9d81ff"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ca22a544-e5bb-3a40-91ac-70fb062f39c0"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000849</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>84f6ff75-6bf9-8742-ae06-1481aa3b34de</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_d03e5755-faf6-404c-97fc-04bc974938db">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_f144eabe-9659-2f4b-a58a-1d08a5b120df"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ca22a544-e5bb-3a40-91ac-70fb062f39c0"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000850</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>d03e5755-faf6-404c-97fc-04bc974938db</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_e8d32f4f-78c0-a84c-8273-d568c840f8a8">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_7dd28bf3-0b93-f540-a620-764aaeb79708"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_f51dce2d-2dc6-4cfe-9486-f9d9a5b0fe33"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000851</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>e8d32f4f-78c0-a84c-8273-d568c840f8a8</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_368d78a0-9bee-0642-9d91-6a0d039b11b5">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8454cdd5-2990-b343-9759-5c67e0630d62"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_f51dce2d-2dc6-4cfe-9486-f9d9a5b0fe33"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000852</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>368d78a0-9bee-0642-9d91-6a0d039b11b5</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_84de0d83-222f-a841-b1e3-0548f03abc1c">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_87406ddd-13e8-5947-bf4e-04ddace16e00"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000853</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>84de0d83-222f-a841-b1e3-0548f03abc1c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_a8105028-a2fa-e147-9e68-ecb17f88c11c">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_be190c83-9a16-6f4b-b80c-6ffd8a1f34cb"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_7531bca1-8648-2e42-af61-810ab0111a60"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000854</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>a8105028-a2fa-e147-9e68-ecb17f88c11c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_9835652b-053f-cb44-822e-1e26950d989c">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_484436ac-0c91-6743-8db9-91daf8ec5182"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000855</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>9835652b-053f-cb44-822e-1e26950d989c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_7b71e695-3977-f544-b31f-777cfbbde49b">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_2b618292-5fec-af43-ae39-c32566d0a752"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000856</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>7b71e695-3977-f544-b31f-777cfbbde49b</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_7667286b-187a-4740-b91c-baca5e8d3d21">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_acfd3fe3-1499-f74a-8c4b-78ed9d14c1c9"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000857</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>7667286b-187a-4740-b91c-baca5e8d3d21</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_09eedb4b-f975-874e-b0dc-d33331d5334f">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_c68a6a26-7441-a34a-b66b-d370fa2ae873"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000858</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>09eedb4b-f975-874e-b0dc-d33331d5334f</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_811468e1-60f7-9a47-a5d4-691d5e04d85a">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_4c3f8092-0e83-9145-b993-765c24aeb0d3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000859</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>811468e1-60f7-9a47-a5d4-691d5e04d85a</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_55588072-7af9-5145-9d3b-1e4c165a13a6">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_69924642-63a2-d04c-87fa-66f4a5a56786"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000860</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>55588072-7af9-5145-9d3b-1e4c165a13a6</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_d996d500-f8a1-4941-b53f-8ab0785bde42">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_815a1aa0-d579-9e49-a40a-c2e12e48ffed"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_0afe3c6b-c8b5-d946-b05c-e4a8e00a5e6d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000865</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>d996d500-f8a1-4941-b53f-8ab0785bde42</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_916578a1-7a6e-7347-a5e0-aaf35538949c">
		<cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8a3ad6e1-6e23-b649-880e-4865217501c4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_3293fcc7-4962-47df-a7c1-ce150600c388"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000866</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>916578a1-7a6e-7347-a5e0-aaf35538949c</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ea6bb748-b513-0947-a59b-abd50155dad2">
		<cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ac77624b-0a92-4a49-bb93-02b131e8857c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_0afe3c6b-c8b5-d946-b05c-e4a8e00a5e6d"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000867</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>ea6bb748-b513-0947-a59b-abd50155dad2</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_102d740a-8ec9-1641-9481-316d96ee7ed0">
		<cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_deb1fc9b-2bf5-0445-a823-7286a9d1ea45"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_c0dce815-e4f1-3647-a253-94c187921754"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000868</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>102d740a-8ec9-1641-9481-316d96ee7ed0</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_8c735a96-1b4c-a34d-8823-d6124bd87042">
		<cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_3619970b-7c3d-bf4f-b499-fb0a99efb362"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ca22a544-e5bb-3a40-91ac-70fb062f39c0"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000869</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>8c735a96-1b4c-a34d-8823-d6124bd87042</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_c0ba0a8f-7a81-8043-9e94-5159e6a42ea9">
		<cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_87406ddd-13e8-5947-bf4e-04ddace16e00"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_7531bca1-8648-2e42-af61-810ab0111a60"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000870</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>c0ba0a8f-7a81-8043-9e94-5159e6a42ea9</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b2544909-8547-cf4e-ae74-03a6f25c2799">
		<cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_815a1aa0-d579-9e49-a40a-c2e12e48ffed"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ca22a544-e5bb-3a40-91ac-70fb062f39c0"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>T2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>T2</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000871</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>b2544909-8547-cf4e-ae74-03a6f25c2799</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_385fa00a-808d-4973-a415-e93bcdfd3d52">
		<cim:IdentifiedObject.name>VSC1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_0f05e270-37ea-471d-89fe-aee8a55b932b"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_6ddcc71c-19f8-4171-9814-75f9001b50f1"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>VSC1 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>VSC1 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000872</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>385fa00a-808d-4973-a415-e93bcdfd3d52</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_efdb79f6-ae2f-49ab-a561-397fb88faca7">
		<cim:IdentifiedObject.name>VSC_2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_76eeb38f-a3ef-4444-9c65-6cb46a7a94da"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_c38adab3-5168-4004-a83d-28d890dedd36"/>
		<cim:ACDCTerminal.BusNameMarker rdf:resource="#_14221a68-d5e6-6649-871d-8bb393a72d1c"/>
		<entsoe:IdentifiedObject.shortName>VSC_2 - T1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>VSC_2 - T1</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000873</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.mRID>efdb79f6-ae2f-49ab-a561-397fb88faca7</cim:IdentifiedObject.mRID>
	</cim:Terminal>
	<cim:ThermalGeneratingUnit rdf:ID="_097f6c3f-d73a-e047-84d3-788dfb51fd07">
		<cim:IdentifiedObject.name>Gen-BE-G3</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:GeneratingUnit.initialP>118.000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.nominalP>255.000000</cim:GeneratingUnit.nominalP>
		<cim:GeneratingUnit.maxOperatingP>200.000000</cim:GeneratingUnit.maxOperatingP>
		<cim:GeneratingUnit.minOperatingP>50.000000</cim:GeneratingUnit.minOperatingP>
		<cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratorControlSource.offAGC"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_37e14a0f-5e34-4647-a062-8bfd9305fa9d"/>
		<cim:IdentifiedObject.mRID>097f6c3f-d73a-e047-84d3-788dfb51fd07</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>Gen-BE-G3</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000874</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:GeneratingUnit.ratedGrossMaxP>200.000000</cim:GeneratingUnit.ratedGrossMaxP>
		<cim:GeneratingUnit.ratedNetMaxP>200.000000</cim:GeneratingUnit.ratedNetMaxP>
		<cim:GeneratingUnit.ratedGrossMinP>50.0</cim:GeneratingUnit.ratedGrossMinP>
		<cim:GeneratingUnit.longPF>0.98</cim:GeneratingUnit.longPF>
		<cim:GeneratingUnit.shortPF>0.95</cim:GeneratingUnit.shortPF>
		<cim:GeneratingUnit.governorSCD>99.9</cim:GeneratingUnit.governorSCD>
		<cim:GeneratingUnit.maximumAllowableSpinningReserve>9.99</cim:GeneratingUnit.maximumAllowableSpinningReserve>
		<cim:GeneratingUnit.startupCost>99.9</cim:GeneratingUnit.startupCost>
		<cim:GeneratingUnit.totalEfficiency>99.9</cim:GeneratingUnit.totalEfficiency>
		<cim:GeneratingUnit.variableCost>99.9</cim:GeneratingUnit.variableCost>
	</cim:ThermalGeneratingUnit>
	<cim:TieFlow rdf:ID="_2ce02e3c-eeef-d94c-8706-8721afb87461">
		<cim:TieFlow.ControlArea rdf:resource="#_59ca819a-b8f6-4741-8dd4-f688fa26f8ab"/>
		<cim:TieFlow.positiveFlowIn>true</cim:TieFlow.positiveFlowIn>
		<cim:TieFlow.Terminal rdf:resource="#_231a4cf8-5069-4d53-96e4-e839f073f1ea"/>
	</cim:TieFlow>
	<cim:ValueAliasSet rdf:ID="_fc3b81f3-544f-1f44-9fda-6d9924f20f51">
		<cim:IdentifiedObject.name>VAL_SET_1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>VAL_SET_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>fc3b81f3-544f-1f44-9fda-6d9924f20f51</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>VAL_SET_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000891</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:ValueAliasSet>
	<cim:ValueToAlias rdf:ID="_21aff7d4-95ef-de4e-819f-99391482e10e">
		<cim:IdentifiedObject.name>VAL_TO_ALI_1</cim:IdentifiedObject.name>
		<cim:ValueToAlias.ValueAliasSet rdf:resource="#_fc3b81f3-544f-1f44-9fda-6d9924f20f51"/>
		<cim:ValueToAlias.value>0</cim:ValueToAlias.value>
		<cim:IdentifiedObject.description>VAL_TO_ALI_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>21aff7d4-95ef-de4e-819f-99391482e10e</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>VAL_TO_ALI_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000892</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:ValueToAlias>
	<cim:VoltageLevel rdf:ID="_4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386">
		<cim:IdentifiedObject.name>10.5</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>9.450000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>11.550000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_37e14a0f-5e34-4647-a062-8bfd9305fa9d"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_862a4658-6b03-4550-9de2-b5c413912b75"/>
		<cim:IdentifiedObject.description>10.5</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>10.5</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000893</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_8bbd7e74-ae20-4dce-8780-c20f8e18c2e0">
		<cim:IdentifiedObject.name>110.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>99.000000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>121.000000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_37e14a0f-5e34-4647-a062-8bfd9305fa9d"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_00b17311-075f-48f6-a79b-597f42af4694"/>
		<cim:IdentifiedObject.description>110.0</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>8bbd7e74-ae20-4dce-8780-c20f8e18c2e0</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>110.0</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000894</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_10dff29d-ff80-49dc-b34e-3a58603bf0c6">
		<cim:IdentifiedObject.name>123.9</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>111.510000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>136.290000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_7cd24a99-42b4-4f30-b30e-9a021fbcc870"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_39100880-cb7a-4a8d-9ac0-de8c6a35eb7e"/>
		<cim:IdentifiedObject.description>123.9</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>10dff29d-ff80-49dc-b34e-3a58603bf0c6</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>123.9</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000895</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_c68f0a24-46cb-42aa-b91d-0b49b8310cc9">
		<cim:IdentifiedObject.name>123.9</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>111.510000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>136.290000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_9df6213f-c5dc-477c-aab4-74721f7d1fdb"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_39100880-cb7a-4a8d-9ac0-de8c6a35eb7e"/>
		<cim:IdentifiedObject.description>123.9</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>c68f0a24-46cb-42aa-b91d-0b49b8310cc9</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>123.9</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000896</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_42a4252d-6d4c-4980-99c3-d0fac18e48df">
		<cim:IdentifiedObject.name>125.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>112.500000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>137.500000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_d78088f3-f430-44da-8239-f5ce3f14ff2a"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_2798b33d-c534-45f2-9252-a1ea9b3247c6"/>
		<cim:IdentifiedObject.description>125.0</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>42a4252d-6d4c-4980-99c3-d0fac18e48df</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>125.0</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000897</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_358a38c7-0085-410a-a5a1-f8951e4fcc50">
		<cim:IdentifiedObject.name>125.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>112.500000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>137.500000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_d88421c3-e83a-4478-b2d6-e5697247d3dc"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_2798b33d-c534-45f2-9252-a1ea9b3247c6"/>
		<cim:IdentifiedObject.description>125.0</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>358a38c7-0085-410a-a5a1-f8951e4fcc50</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>125.0</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000898</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_929ba893-c9dc-44d7-b1fd-30834bd3ab85">
		<cim:IdentifiedObject.name>21.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>18.900000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>23.100000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_37e14a0f-5e34-4647-a062-8bfd9305fa9d"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_1cefd53a-79bd-4ad4-aa9a-5a4ad0191ce2"/>
		<cim:IdentifiedObject.description>21.0</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>929ba893-c9dc-44d7-b1fd-30834bd3ab85</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>21.0</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000899</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_d492d747-4de3-4d25-b2d5-a3300634c459">
		<cim:IdentifiedObject.name>220.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>202.500000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>247.500000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_d78088f3-f430-44da-8239-f5ce3f14ff2a"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
		<cim:IdentifiedObject.description>220.0</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>d492d747-4de3-4d25-b2d5-a3300634c459</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>220.0</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000900</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_0ef7e527-e1c6-4ba0-93b4-471ebe699df1">
		<cim:IdentifiedObject.name>220.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>202.500000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>247.500000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_d88421c3-e83a-4478-b2d6-e5697247d3dc"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
		<cim:IdentifiedObject.description>220.0</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>0ef7e527-e1c6-4ba0-93b4-471ebe699df1</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>220.0</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000901</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_613bf445-d1a8-409a-95f8-45b41f9a0eec">
		<cim:IdentifiedObject.name>225.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>198.000000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>242.000000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_7cd24a99-42b4-4f30-b30e-9a021fbcc870"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
		<cim:IdentifiedObject.description>225.0</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>613bf445-d1a8-409a-95f8-45b41f9a0eec</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>225.0</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000902</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_613bf445-d1a8-409a-95f8-45b41f9a2eec">
		<cim:IdentifiedObject.name>225.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>198.000000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>242.000000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_9df6213f-c5dc-477c-aab4-74721f7d1fdb"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
		<cim:IdentifiedObject.description>225.0</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>613bf445-d1a8-409a-95f8-45b41f9a2eec</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>225.0</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000903</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_b10b171b-3bc5-4849-bb1f-61ed9ea1ec7c">
		<cim:IdentifiedObject.name>225.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>202.500000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>247.500000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_37e14a0f-5e34-4647-a062-8bfd9305fa9d"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
		<cim:IdentifiedObject.description>225.0</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>b10b171b-3bc5-4849-bb1f-61ed9ea1ec7c</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>225.0</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000904</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_d0486169-2205-40b2-895e-b672ecb9e5fc">
		<cim:IdentifiedObject.name>225.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>202.500000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>247.500000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_87f7002b-056f-4a6a-a872-1744eea757e3"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
		<cim:IdentifiedObject.description>225.0</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>d0486169-2205-40b2-895e-b672ecb9e5fc</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>225.0</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000905</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_469df5f7-058f-4451-a998-57a48e8a56fe">
		<cim:IdentifiedObject.name>380.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>342.000000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>418.000000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_37e14a0f-5e34-4647-a062-8bfd9305fa9d"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_35cf638d-9a9d-4ae5-ae90-2f01ef898cb6"/>
		<cim:IdentifiedObject.description>380.0</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>469df5f7-058f-4451-a998-57a48e8a56fe</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>380.0</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000906</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLevel>
	<cim:VoltageLimit rdf:ID="_95399370-92bd-984a-9aa0-559b44f7c911">
		<cim:IdentifiedObject.name>KV_LIM_1</cim:IdentifiedObject.name>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_b26bc82f-4686-f441-8b00-e1f3a4c9e90b"/>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1e02491-cea6-7e48-9b3c-926d5df90361"/>
		<cim:VoltageLimit.value>19.99</cim:VoltageLimit.value>
		<cim:IdentifiedObject.description>KV_LIM_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>95399370-92bd-984a-9aa0-559b44f7c911</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>KV_LIM_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000907</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VoltageLimit>
	<cim:VsCapabilityCurve rdf:ID="_5a9d9458-3c0b-724d-83da-79ef1584b9c1">
		<cim:IdentifiedObject.name>VSC_CAP_C_1</cim:IdentifiedObject.name>
		<cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#CurveStyle.straightLineYValues"/>
		<cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.W"/>
		<cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.VAr"/>
		<cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#UnitSymbol.VAr"/>
		<cim:IdentifiedObject.description>VSC_CAP_C_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>5a9d9458-3c0b-724d-83da-79ef1584b9c1</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>VSC_CAP_C_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000908</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:VsCapabilityCurve>
	<cim:VsConverter rdf:ID="_0f05e270-37ea-471d-89fe-aee8a55b932b">
		<cim:IdentifiedObject.name>VSC1</cim:IdentifiedObject.name>
		<cim:ACDCConverter.baseS>250.000000</cim:ACDCConverter.baseS>
		<cim:ACDCConverter.idleLoss>1.000000</cim:ACDCConverter.idleLoss>
		<cim:ACDCConverter.maxUdc>180.000000</cim:ACDCConverter.maxUdc>
		<cim:ACDCConverter.minUdc>0e+000</cim:ACDCConverter.minUdc>
		<cim:ACDCConverter.ratedUdc>160.000000</cim:ACDCConverter.ratedUdc>
		<cim:ACDCConverter.resistiveLoss>2.000000</cim:ACDCConverter.resistiveLoss>
		<cim:ACDCConverter.switchingLoss>0.000500</cim:ACDCConverter.switchingLoss>
		<cim:ACDCConverter.valveU0>0e+000</cim:ACDCConverter.valveU0>
		<cim:ACDCConverter.numberOfValves>1</cim:ACDCConverter.numberOfValves>
		<cim:VsConverter.maxModulationIndex>1.000000</cim:VsConverter.maxModulationIndex>
		<cim:VsConverter.maxValveCurrent>2000.000000</cim:VsConverter.maxValveCurrent>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8ed4c2fe-e95b-4190-bcd2-7b7de1c432b7"/>
		<cim:VsConverter.CapabilityCurve rdf:resource="#_5a9d9458-3c0b-724d-83da-79ef1584b9c1"/>
		<cim:IdentifiedObject.description>VSC1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>0f05e270-37ea-471d-89fe-aee8a55b932b</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>VSC1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000909</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_39100880-cb7a-4a8d-9ac0-de8c6a35eb7e"/>
		<cim:ACDCConverter.PccTerminal rdf:resource="#_385fa00a-808d-4973-a415-e93bcdfd3d52"/>
	</cim:VsConverter>
	<cim:VsConverter rdf:ID="_76eeb38f-a3ef-4444-9c65-6cb46a7a94da">
		<cim:IdentifiedObject.name>VSC_2</cim:IdentifiedObject.name>
		<cim:ACDCConverter.baseS>250.000000</cim:ACDCConverter.baseS>
		<cim:ACDCConverter.idleLoss>1.000000</cim:ACDCConverter.idleLoss>
		<cim:ACDCConverter.maxUdc>180.000000</cim:ACDCConverter.maxUdc>
		<cim:ACDCConverter.minUdc>0e+000</cim:ACDCConverter.minUdc>
		<cim:ACDCConverter.ratedUdc>160.000000</cim:ACDCConverter.ratedUdc>
		<cim:ACDCConverter.resistiveLoss>2.000000</cim:ACDCConverter.resistiveLoss>
		<cim:ACDCConverter.switchingLoss>0.000500</cim:ACDCConverter.switchingLoss>
		<cim:ACDCConverter.valveU0>0e+000</cim:ACDCConverter.valveU0>
		<cim:ACDCConverter.numberOfValves>1</cim:ACDCConverter.numberOfValves>
		<cim:VsConverter.maxModulationIndex>1.000000</cim:VsConverter.maxModulationIndex>
		<cim:VsConverter.maxValveCurrent>2000.000000</cim:VsConverter.maxValveCurrent>
		<cim:Equipment.EquipmentContainer rdf:resource="#_e2373e17-8083-46b9-afe9-bf6ce6476545"/>
		<cim:VsConverter.CapabilityCurve rdf:resource="#_5a9d9458-3c0b-724d-83da-79ef1584b9c1"/>
		<cim:IdentifiedObject.description>VSC_2</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>76eeb38f-a3ef-4444-9c65-6cb46a7a94da</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>VSC_2</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000910</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_39100880-cb7a-4a8d-9ac0-de8c6a35eb7e"/>
		<cim:ACDCConverter.PccTerminal rdf:resource="#_efdb79f6-ae2f-49ab-a561-397fb88faca7"/>
	</cim:VsConverter>
	<cim:WindGeneratingUnit rdf:ID="_8782066b-ac1a-8d44-bb6e-6d65b75d1760">
		<cim:IdentifiedObject.name>Gen-BE-G6</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:GeneratingUnit.initialP>118.000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.nominalP>255.000000</cim:GeneratingUnit.nominalP>
		<cim:GeneratingUnit.maxOperatingP>200.000000</cim:GeneratingUnit.maxOperatingP>
		<cim:GeneratingUnit.minOperatingP>50.000000</cim:GeneratingUnit.minOperatingP>
		<cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratorControlSource.offAGC"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_37e14a0f-5e34-4647-a062-8bfd9305fa9d"/>
		<cim:WindGeneratingUnit.windGenUnitType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindGenUnitKind.offshore"/>
		<cim:IdentifiedObject.mRID>8782066b-ac1a-8d44-bb6e-6d65b75d1760</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>Gen-BE-G6</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000911</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:GeneratingUnit.ratedGrossMaxP>200.000000</cim:GeneratingUnit.ratedGrossMaxP>
		<cim:GeneratingUnit.ratedGrossMinP>50.0</cim:GeneratingUnit.ratedGrossMinP>
		<cim:GeneratingUnit.ratedNetMaxP>200.000000</cim:GeneratingUnit.ratedNetMaxP>
		<cim:GeneratingUnit.longPF>0.99</cim:GeneratingUnit.longPF>
		<cim:GeneratingUnit.shortPF>0.90</cim:GeneratingUnit.shortPF>
		<cim:GeneratingUnit.governorSCD>99.99</cim:GeneratingUnit.governorSCD>
		<cim:GeneratingUnit.maximumAllowableSpinningReserve>9.99</cim:GeneratingUnit.maximumAllowableSpinningReserve>
		<cim:GeneratingUnit.startupCost>99.9</cim:GeneratingUnit.startupCost>
		<cim:GeneratingUnit.totalEfficiency>99.9</cim:GeneratingUnit.totalEfficiency>
		<cim:GeneratingUnit.variableCost>99.9</cim:GeneratingUnit.variableCost>
	</cim:WindGeneratingUnit>
	<entsoe:EnergySchedulingType rdf:ID="_16eb242e-7279-da48-b664-84ff7b797193">
		<cim:IdentifiedObject.name>ESCHD_TYP_1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>ESCHD_TYP_1</cim:IdentifiedObject.description>
		<cim:IdentifiedObject.mRID>16eb242e-7279-da48-b664-84ff7b797193</cim:IdentifiedObject.mRID>
		<entsoe:IdentifiedObject.shortName>ESCHD_TYP_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>00X-BE-BE-000912</entsoe:IdentifiedObject.energyIdentCodeEic>
	</entsoe:EnergySchedulingType>
</rdf:RDF>
